<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title data-title-ja="GUILDA 開発者ガイド - 潮流計算機能の設計">GUILDA Developer Guide - Power Flow Feature Design</title>
  <script src="../doc-lang.js"></script>
  <link rel="stylesheet" href="../style.css">
  <style>
    /* Power Flow feature page only (fpf-*); shared parts are dg-* in style.css */
    .fpf-seq { max-width: 780px; margin: 0 auto; }
    .fpf-seq .fpf-l { paint-order: stroke; stroke: var(--dg-panel); stroke-width: 7px; stroke-linejoin: round; }
    .fpf-opts td:first-child { white-space: nowrap; }
    .fpf-opts td ul, .fpf-data td ul, .fpf-fail td ul { margin: 0; padding-left: 1.1em; }
    .fpf-narrow { margin: 0; padding-left: 0; list-style: none; font-size: 0.9rem; }
    .fpf-narrow li { padding: 6px 0; border-bottom: 1px solid var(--dg-line); }
    .fpf-narrow b { display: inline-block; min-width: 3.6em; color: var(--dg-accent); font-family: var(--dg-mono); }
    @media (max-width: 640px) {
      html[data-lang="ja"] .fpf-opts td:nth-child(2)::before { content: "既定値（出所）"; }
      html[data-lang="ja"] .fpf-opts td:nth-child(3)::before { content: "意味"; }
      html[data-lang="ja"] .fpf-fail td:nth-child(2)::before { content: "呼び出し側に見えるもの"; }
      html[data-lang="ja"] .fpf-data td:nth-child(2)::before { content: "サイズ・単位"; }
      html[data-lang="ja"] .fpf-data td:nth-child(3)::before { content: "内容"; }
    }
    /* Step list (fs-*): one block per step, ID + call as the head, labelled descriptions below. Same block on every feature page. */
    .fs-steps { margin: var(--dg-s3) 0 var(--dg-s5); padding: 0; list-style: none; font-size: 0.9rem; line-height: 1.55; }
    .fs-step { padding: 12px 0; border-bottom: 1px solid var(--dg-line); scroll-margin-top: 80px; }
    .fs-step:first-child { border-top: 1px solid var(--dg-line); }
    .fs-head { margin: 0 0 6px; overflow-wrap: anywhere; }
    .fs-id { margin-right: 10px; color: var(--dg-accent); font-family: var(--dg-mono); }
    .fs-head small { display: block; margin-top: 2px; color: var(--dg-muted); font-size: 0.88em; }
    .fs-body { display: grid; grid-template-columns: 8.5rem minmax(0, 1fr); gap: 4px 14px; margin: 0; }
    .fs-body dt { padding-top: 0.15rem; color: var(--dg-muted); font-size: 0.85rem; }
    .fs-body dd { margin: 0; min-width: 0; overflow-wrap: anywhere; }
    .fs-body ul { margin: 0; padding-left: 1.1em; list-style: disc; }
    .fs-steps code { background: var(--code-bg); padding: 1px 5px; border-radius: var(--radius); color: var(--ink); }
    @media (max-width: 640px) {
      .fs-body { display: block; }
      .fs-body dt { margin-top: 6px; }
    }
  </style>
</head>
<body class="developer-layout dg">
  <svg class="dg-sprite" aria-hidden="true" focusable="false">
    <symbol id="dg-i-info" viewBox="0 0 24 24"><circle cx="12" cy="12" r="9"/><path d="M12 11v6M12 7.5v.5"/></symbol>
  </svg>
  <main>
    <a class="developer-back-button" href="../index.html#tab-developer"><span lang="en">← Back to For Developer</span><span lang="ja">← For Developer に戻る</span></a>
    <h1><span lang="en">Power Flow Feature Design</span><span lang="ja">潮流計算機能の設計</span></h1>
    <p class="page-lead" lang="en"><code>net.calculate_powerflow()</code>: bus voltages from the power-flow settings of the buses and components. The network assembles the admittance matrix and the bus conditions; <code>SolverPF</code> only solves them. The first output takes the form of <code>Format</code> (a <code>ResultPF</code> by default; complex voltages or V, I, P, Q for the other values); nothing is written to the model.</p>
    <p class="page-lead" lang="ja"><code>net.calculate_powerflow()</code> は、母線と機器の潮流設定から母線電圧を求めます。アドミタンス行列と母線の潮流条件はネットワークが組み立て、<code>SolverPF</code> は数値計算だけを行います。最初の出力の形は <code>Format</code> で決まり、既定では <code>ResultPF</code>、ほかの値では複素電圧または V・I・P・Q です。モデルには書き込みません。</p>

    <nav class="dev-toc" aria-label="Contents">
      <a href="#entry"><span lang="en">What the feature does and how to call it</span><span lang="ja">機能の目的と呼び出し方</span></a>
      <a href="#sequence"><span lang="en">Call sequence between classes</span><span lang="ja">クラス間の呼び出し順</span></a>
      <a href="#steps"><span lang="en">Processing steps in detail</span><span lang="ja">処理ステップの詳細</span></a>
      <a href="#data"><span lang="en">Data the feature produces</span><span lang="ja">この機能が生成するデータ</span></a>
      <a href="#side-effects"><span lang="en">Side effects on the model and the solver</span><span lang="ja">モデルとソルバーへの副作用</span></a>
      <a href="#failures"><span lang="en">Failure behavior and result flags</span><span lang="ja">失敗時の動作と結果フラグ</span></a>
      <a href="#extension"><span lang="en">Where to extend the feature</span><span lang="ja">機能を拡張する箇所</span></a>
      <a href="#related"><span lang="en">Related pages</span><span lang="ja">関連ページ</span></a>
    </nav>

    <!-- ============================== 1. ENTRY ============================== -->
    <h2 id="entry"><span lang="en">1. What the feature does and how to call it</span><span lang="ja">1. 機能の目的と呼び出し方</span></h2>
    <ul lang="en">
      <li>Computes the steady-state voltage phasor of every bus</li>
      <li>Slack bus: fixes <code>V</code> and <code>Varg</code></li>
      <li>PV bus: fixes <code>P</code> and <code>V</code></li>
      <li>PQ bus: fixes <code>P</code> and <code>Q</code></li>
      <li><code>P</code> and <code>Q</code> of a bus: sums of <code>tab_parameter.powerflow</code> of its components</li>
      <li>Summed <code>Q</code> = <code>NaN</code> → PV bus (a generator leaves <code>Q = NaN</code>)</li>
    </ul>
    <ul lang="ja">
      <li>すべての母線について、定常状態の電圧フェーザを求めます。</li>
      <li>slack 母線では <code>V</code> と <code>Varg</code> を固定します。</li>
      <li>PV 母線では <code>P</code> と <code>V</code> を固定します。</li>
      <li>PQ 母線では <code>P</code> と <code>Q</code> を固定します。</li>
      <li>母線の <code>P</code> と <code>Q</code> は、その母線にある機器の <code>tab_parameter.powerflow</code> を足したものです。</li>
      <li><code>Q</code> の和が <code>NaN</code> になる母線は PV 母線として扱います。発電機は <code>Q = NaN</code> を持つためです。</li>
    </ul>
<pre><code>[result, flag, output] = net.calculate_powerflow(Name=Value, ...)</code></pre>
    <table class="dg-table fpf-opts">
      <thead><tr><th><span lang="en">Option</span><span lang="ja">オプション</span></th><th><span lang="en">Default (source)</span><span lang="ja">既定値（出所）</span></th><th><span lang="en">Meaning</span><span lang="ja">意味</span></th></tr></thead>
      <tbody>
        <tr><td><code>Solver</code></td><td data-label="Default (source)" data-label-ja="既定値（出所）"><code>"newton"</code><small><code>GUILDA.config("PowerFlowCalculation")</code></small></td><td data-label="Meaning" data-label-ja="意味"><ul lang="en">
          <li><code>"newton"</code>: Newton-Raphson method (<code>MethodNewtonRaphson</code>) with the analytic Jacobian</li>
          <li><code>"gradient"</code>: discrete gradient steps <code>θ += α·ΔP</code>, <code>V += α·ΔQ/V</code> (<code>MethodGradient</code>)</li>
          <li><code>"levenberg-marquardt"</code>: damped Gauss-Newton steps with the analytic Jacobian (<code>MethodLevenbergMarquardt</code>)</li>
          <li><code>"fsolve"</code>: <code>fsolve</code> on the power equations (<code>MethodFsolve</code>; Optimization Toolbox)</li>
          <li><code>"dynamic"</code>: virtual bus dynamics integrated by <code>ode15s</code> until the mismatch is below the tolerance (<code>MethodDynamic</code>)</li>
        </ul><ul lang="ja">
          <li><code>"newton"</code>: ヤコビ行列を解析的に求めるニュートン・ラフソン法です（<code>MethodNewtonRaphson</code>）。</li>
          <li><code>"gradient"</code>: <code>θ += α·ΔP</code>、<code>V += α·ΔQ/V</code> の勾配ステップを繰り返します（<code>MethodGradient</code>）。</li>
          <li><code>"levenberg-marquardt"</code>: 解析的なヤコビ行列を使う、減衰付きのガウス・ニュートン法です（<code>MethodLevenbergMarquardt</code>）。</li>
          <li><code>"fsolve"</code>: 電力方程式を <code>fsolve</code> で解きます（<code>MethodFsolve</code>）。Optimization Toolbox が必要です。</li>
          <li><code>"dynamic"</code>: 母線に仮想的なダイナミクスを持たせ、不平衡量が許容値を下回るまで <code>ode15s</code> で積分します（<code>MethodDynamic</code>）。</li>
        </ul></td></tr>
        <tr><td><code>Tolerance</code></td><td data-label="Default (source)" data-label-ja="既定値（出所）"><code>1e-8</code><small>config</small></td><td data-label="Meaning" data-label-ja="意味"><ul lang="en">
          <li>Every method: largest P/Q mismatch [pu] of a converged solution (positive)</li>
          <li>newton, levenberg-marquardt, fsolve: also the residuals of the set |V| and the slack angle</li>
          <li>fsolve: its square is also passed as <code>FunctionTolerance</code> (a tolerance on the sum of squares) and <code>OptimalityTolerance</code></li>
          <li>dynamic: also sets the ODE tolerances <code>AbsTol = min(Tolerance, 1e-5)</code>, <code>RelTol = min(100·Tolerance, 1e-4)</code></li>
        </ul><ul lang="ja">
          <li>どの計算方法でも、収束した解に残る P と Q の不平衡量の最大値 [pu] です。正の値を指定します。</li>
          <li>newton、levenberg-marquardt、fsolve では、指定した |V| と slack の角度の残差もこの値で判定します。</li>
          <li>fsolve では、この値の 2 乗を <code>FunctionTolerance</code>（二乗和の許容値）と <code>OptimalityTolerance</code> にも渡します。</li>
          <li>dynamic では、ODE の許容誤差を <code>AbsTol = min(Tolerance, 1e-5)</code>、<code>RelTol = min(100·Tolerance, 1e-4)</code> とします。</li>
        </ul></td></tr>
        <tr><td><code>MaxIteration</code></td><td data-label="Default (source)" data-label-ja="既定値（出所）"><code>NaN</code><small>config</small></td><td data-label="Meaning" data-label-ja="意味"><ul lang="en">
          <li>Maximum number of iterations</li>
          <li><code>NaN</code>: method default (newton: 50; gradient: 1e6; levenberg-marquardt: 100; fsolve: 400)</li>
          <li>Unused by <code>"dynamic"</code></li>
        </ul><ul lang="ja">
          <li>反復回数の上限です。</li>
          <li><code>NaN</code> なら計算方法ごとの既定値を使います（newton は 50、gradient は 1e6、levenberg-marquardt は 100、fsolve は 400）。</li>
          <li><code>"dynamic"</code> では使いません。</li>
        </ul></td></tr>
        <tr><td><code>Verbose</code></td><td data-label="Default (source)" data-label-ja="既定値（出所）"><code>false</code><small>config</small></td><td data-label="Meaning" data-label-ja="意味"><span lang="en">Print each iteration and the final message; the local function <code>solver_options</code> sets <code>Display</code> of the Method class: <code>"iter"</code> (true) or <code>"none"</code> (false)</span><span lang="ja">反復ごとの表示と、終了時のメッセージを出すかどうかです。内部関数 <code>solver_options</code> が、true なら <code>"iter"</code>、false なら <code>"none"</code> を Method クラスの <code>Display</code> に設定します。</span></td></tr>
        <tr><td><code>Progress</code></td><td data-label="Default (source)" data-label-ja="既定値（出所）"><code>"dialog"</code><small>config</small></td><td data-label="Meaning" data-label-ja="意味"><span lang="en">Progress display of the iteration (the virtual time of <code>"dynamic"</code>), made by <code>ProgressGUILDA</code> before <code>get_pf_condition</code> and given to <code>SolverPF.solve</code>, which calls its <code>update</code> through <code>f_iter</code> of the Method class next to <code>PlotFcn</code>. <code>"dialog"</code>: a dialog that opens when the calculation lasts 0.5 s or longer (inside the GUILDA app, a <code>uiprogressdlg</code> of the app window; none under <code>matlab -batch</code>); <code>"disp"</code>: one line per iteration; <code>"none"</code>: nothing. <code>true</code> / <code>false</code> mean <code>"dialog"</code> / <code>"none"</code>. <code>initialize</code> and the internal power flows pass <code>"none"</code>.</span><span lang="ja">反復（<code>"dynamic"</code> では仮想時間）の進捗表示です。<code>get_pf_condition</code> の前に <code>ProgressGUILDA</code> を作って <code>SolverPF.solve</code> に渡し、<code>SolverPF.solve</code> が <code>PlotFcn</code> と並べて Method クラスの <code>f_iter</code> からその <code>update</code> を呼びます。<code>"dialog"</code> は計算が 0.5 秒以上続いたときに開くダイアログです（GUILDA アプリの中ではアプリの画面の <code>uiprogressdlg</code>。<code>matlab -batch</code> では表示しません）。<code>"disp"</code> は反復ごとに 1 行を表示し、<code>"none"</code> は何も表示しません。<code>true</code> は <code>"dialog"</code>、<code>false</code> は <code>"none"</code> と同じです。<code>initialize</code> と内部の潮流計算は <code>"none"</code> を渡します。</span></td></tr>
        <tr><td><code>WarmStart</code></td><td data-label="Default (source)" data-label-ja="既定値（出所）"><code>true</code><small>config</small></td><td data-label="Meaning" data-label-ja="意味"><ul lang="en">
          <li><code>true</code>: starts from the last converged solution kept by <code>net.solver_PF</code>, when it was solved for the same bus tags in the same order</li>
          <li><code>false</code>, other bus tags, or no kept solution: flat start (angle 0, magnitude 1; set <code>V</code> at PV and slack buses, set <code>Varg</code> at the slack bus)</li>
          <li>gradient, dynamic: the fixed values (slack angle and voltage, PV voltages) always start at their set values</li>
        </ul><ul lang="ja">
          <li><code>true</code> なら、<code>net.solver_PF</code> が持つ最後に収束した解から始めます。ただし、その解を求めたときと母線のタグ（並び順を含む）が同じときに限ります。</li>
          <li><code>false</code> のとき、母線のタグが違うとき、保持した解がないときは、フラットスタート（角度 0、大きさ 1）で始めます。ただし PV 母線と slack 母線は指定の <code>V</code>、slack 母線は指定の <code>Varg</code> を使います。</li>
          <li>gradient と dynamic では、固定する値（slack の角度と電圧、PV の電圧）は常に指定値から始めます。</li>
        </ul></td></tr>
        <tr><td><code>PlotFcn</code></td><td data-label="Default (source)" data-label-ja="既定値（出所）"><code>"none"</code><small>config</small></td><td data-label="Meaning" data-label-ja="意味"><ul lang="en">
          <li>Live display during the calculation, every Solver</li>
          <li><code>"residual"</code>: one bar per power equation (two per bus: P or the slack angle; Q or |V| at PV and slack buses), height |residual| at the iterate, log scale, Tolerance as a line; one reused figure (Tag <code>GUILDA:PlotFcn:residual</code>), redrawn at most every 0.2 s and at the end (dynamic: along the virtual time)</li>
          <li>Function handle: <code>stop = f(x, optimValues, state)</code> at every iterate; <code>x</code> complex bus voltages, <code>optimValues.iteration</code>, <code>.fval</code> (residuals), <code>.residual</code> (largest), <code>.time</code> (dynamic); a true <code>stop</code> ends with flag -1</li>
          <li>The figure after the calculation: <code>result.plot_voltage()</code> of <code>Format="GUILDAorigin"</code></li>
        </ul><ul lang="ja">
          <li>計算中の経過をライブで表示します。どの Solver でも使えます。</li>
          <li><code>"residual"</code> は、電力方程式 1 本につき 1 本の棒を描きます。母線ごとに 2 本で、P または slack の角度と、Q または PV・slack の |V| です。棒の高さはその反復の |残差| で、対数軸に Tolerance を破線で示します。図は 1 枚を使い回し（Tag <code>GUILDA:PlotFcn:residual</code>）、描き直すのは 0.2 秒以上の間隔と終了時です。dynamic では仮想時間に沿って更新します。</li>
          <li>関数ハンドルを渡すと、反復ごとに <code>stop = f(x, optimValues, state)</code> を呼び出します。<code>x</code> は母線の複素電圧です。<code>optimValues</code> には <code>optimValues.iteration</code>、<code>.fval</code>（残差）、<code>.residual</code>（最大値）、<code>.time</code>（dynamic のみ）が入ります。<code>stop</code> に true を返すと、flag -1 で終わります。</li>
          <li>計算後の図は、<code>Format="GUILDAorigin"</code> の結果の <code>result.plot_voltage()</code> で描きます。</li>
        </ul></td></tr>
        <tr><td><code>Format</code></td><td data-label="Default (source)" data-label-ja="既定値（出所）"><code>"GUILDAorigin"</code><small><span lang="en">call option</span><span lang="ja">呼び出しオプション</span></small></td><td data-label="Meaning" data-label-ja="意味"><ul lang="en">
          <li>Form of the first output; <code>flag</code> and <code>output</code> stay the 2nd and 3rd outputs</li>
          <li><code>"V"</code>: complex bus voltages [pu], a column in <code>net.a_Bus</code> order</li>
          <li><code>"powerflow(mat)"</code>: n_bus×4 complex matrix, columns V, I (phasors), P, Q (injections into the network) [pu]</li>
          <li><code>"powerflow(tab)"</code>: the same as a table with the variables <code>V</code>, <code>I</code>, <code>P</code>, <code>Q</code>; row names = bus tags</li>
          <li><code>"GUILDAorigin"</code> (default): a <code>ResultPF</code> (see <a href="#data">Data produced</a>)</li>
          <li>The other values build no <code>ResultPF</code> and no snapshot</li>
        </ul><ul lang="ja">
          <li>最初の出力の形です。<code>flag</code> と <code>output</code> は、どの値でも 2 番目と 3 番目の出力です。</li>
          <li><code>"V"</code>: 母線の複素電圧 [pu] を、<code>net.a_Bus</code> の順に並べた列ベクトルです。</li>
          <li><code>"powerflow(mat)"</code>: n_bus×4 の複素行列です。列は V、I（フェーザ）、P、Q（ネットワークへの注入）[pu] です。</li>
          <li><code>"powerflow(tab)"</code>: 同じ内容の table です。変数は <code>V</code>、<code>I</code>、<code>P</code>、<code>Q</code> で、行名は母線のタグです。</li>
          <li><code>"GUILDAorigin"</code>（既定）: <code>ResultPF</code> を返します（<a href="#data">生成されるデータ</a>を参照）。</li>
          <li>ほかの値では、<code>ResultPF</code> もスナップショットも作りません。</li>
        </ul></td></tr>
      </tbody>
    </table>
    <ul lang="en">
      <li>Name-Value names: the seven options above, checked by the <code>arguments</code> block of <code>calculate_powerflow</code></li>
      <li>config: the PowerFlowCalculation section of <code>GUILDA.setting</code> (<code>GUILDA.config("PowerFlowCalculation", ...)</code>; defaults in <code>@GUILDA/config/DefaultPowerFlowCalculation.json</code>), read at every call</li>
      <li>Name-Value options override it for that call only; the settings file is not written</li>
      <li>Other settings: no Name-Value option; set in <code>GUILDA.setting</code>
        <ul>
          <li><code>NewtonStepSize</code> (<code>1</code>; newton)</li>
          <li><code>GradientStepSize</code> (<code>NaN</code>: <code>α = 0.5/(max|Y_ii|·Vmax²)</code>, Vmax the largest set bus voltage or 1; gradient)</li>
          <li><code>FsolveUseParallel</code> (<code>false</code>), <code>FsolveMaxFunctionEvaluations</code> (<code>NaN</code>: the fsolve default) (fsolve)</li>
          <li>Names: <code>&lt;Solver&gt;&lt;option&gt;</code> for a setting of one Solver; <code>NaN</code> is the automatic value of every setting that has one</li>
          <li><code>WhenFailed</code> (<code>"WARN"</code>)</li>
        </ul>
      </li>
      <li>dynamic: the class defaults of <code>MethodDynamic</code> (<code>Mass = 0</code>, <code>Damper = 1</code>, <code>foh_PQ = 0</code>); no setting</li>
      <li><code>net.solver_PF</code>: no settings; keeps only the warm start solution (see <a href="#side-effects">Side effects</a>)</li>
    </ul>
    <ul lang="ja">
      <li>Name-Value で指定できる名前は上の 7 つで、<code>calculate_powerflow</code> の <code>arguments</code> ブロックが検査します。</li>
      <li>既定値は <code>GUILDA.setting</code> の PowerFlowCalculation セクション（<code>GUILDA.config("PowerFlowCalculation", ...)</code>）から、呼び出しのたびに読み込みます。元の値は <code>@GUILDA/config/DefaultPowerFlowCalculation.json</code> にあります。</li>
      <li>Name-Value オプションは、その呼び出しの間だけ設定を上書きします。設定ファイルには書き込みません。</li>
      <li>次の設定は Name-Value では指定できず、<code>GUILDA.setting</code> で変更します。
        <ul>
          <li><code>NewtonStepSize</code>（<code>1</code>。newton）</li>
          <li><code>GradientStepSize</code>（gradient 用）。<code>NaN</code> なら <code>α = 0.5/(max|Y_ii|·Vmax²)</code> を使います。Vmax は指定された母線電圧の最大値で、指定がなければ 1 です。</li>
          <li><code>FsolveUseParallel</code>（既定値 <code>false</code>）と <code>FsolveMaxFunctionEvaluations</code>（<code>NaN</code> なら fsolve の既定値）。どちらも fsolve 用です。</li>
          <li>1 つの Solver だけに効く設定は <code>&lt;Solver 名&gt;&lt;オプション名&gt;</code> という名前にします。自動で決まる値を持つ設定は、どれも <code>NaN</code> にすると自動になります。</li>
          <li><code>WhenFailed</code>（<code>"WARN"</code>）</li>
        </ul>
      </li>
      <li>dynamic には設定項目がなく、<code>MethodDynamic</code> のクラスの既定値（<code>Mass = 0</code>、<code>Damper = 1</code>、<code>foh_PQ = 0</code>）を使います。</li>
      <li><code>net.solver_PF</code> は設定を持たず、ウォームスタート用の解だけを持ちます（<a href="#side-effects">副作用</a>を参照）。</li>
    </ul>
    <p lang="en">Preconditions and notes:</p>
    <p lang="ja">前提条件と注意点は次のとおりです。</p>
    <ul lang="en">
      <li>At least one bus, and a slack bus set by the user (<code>bus.l_isSlack = true</code>); GUILDA never selects one (<code>GUILDA:PowerNetwork:NoSlackBus</code>)</li>
      <li><code>net.initialize()</code> not needed</li>
      <li>MATLAB alone: every method except <code>"fsolve"</code></li>
      <li><code>"fsolve"</code> needs Optimization Toolbox; without it the call stops with <code>GUILDA:require_toolbox:Unavailable</code></li>
    </ul>
    <ul lang="ja">
      <li>母線が 1 つ以上と、利用者が設定した slack 母線（<code>bus.l_isSlack = true</code>）が必要です。GUILDA は slack 母線を選びません（<code>GUILDA:PowerNetwork:NoSlackBus</code>）。</li>
      <li><code>net.initialize()</code> を先に実行する必要はありません。</li>
      <li><code>"fsolve"</code> 以外の計算方法は、MATLAB 本体だけで動きます。</li>
      <li><code>"fsolve"</code> には Optimization Toolbox が必要です。ないときは <code>GUILDA:require_toolbox:Unavailable</code> で止まります。</li>
    </ul>
    <h3 id="condition"><span lang="en">Data of the power flow: <code>get_pf_condition</code></span><span lang="ja">潮流計算のデータ: <code>get_pf_condition</code></span></h3>
<pre><code>sct_PFcondition = net.get_pf_condition(Display=true)</code></pre>
    <ul lang="en">
      <li>Returns what <code>calculate_powerflow</code> solves, the same way <code>get_opf_condition</code> does for the OPF: <code>Bus</code> (the rows of <code>Bus.get_pf_condition</code>: Type, Varg, V, P, Q; row names = bus tags) and <code>Y</code> (the table of <code>get_admittance_matrix</code>)</li>
      <li>The slack bus is the bus with <code>l_isSlack = true</code>; GUILDA never selects one. Without it, <code>get_pf_condition</code> stops with <code>GUILDA:PowerNetwork:NoSlackBus</code>, whose message shows how to set one. It changes nothing</li>
      <li><code>Display=true</code> (default) prints the <code>Bus</code> table, not Y</li>
    </ul>
    <ul lang="ja">
      <li><code>calculate_powerflow</code> が解くデータを、OPF の <code>get_opf_condition</code> と同じ形で返します。<code>Bus</code>（<code>Bus.get_pf_condition</code> の行。列は Type, Varg, V, P, Q、行名は母線のタグ）と <code>Y</code>（<code>get_admittance_matrix</code> の table）です。</li>
      <li>スラック母線は <code>l_isSlack = true</code> の母線で、GUILDA は選びません。ないときは <code>get_pf_condition</code> が <code>GUILDA:PowerNetwork:NoSlackBus</code> で停止し、メッセージで設定の仕方を示します。何も変えません。</li>
      <li><code>Display=true</code>（既定）では <code>Bus</code> の表を表示します。Y は表示しません。</li>
    </ul>
    <h3 id="fixed-input"><span lang="en">Power flow with the inputs held: <code>calculate_fixed_input_powerflow</code></span><span lang="ja">入力を固定した潮流計算: <code>calculate_fixed_input_powerflow</code></span></h3>
<pre><code>[result, flag, output] = net.calculate_fixed_input_powerflow(Name=Value, ...)</code></pre>
    <ul lang="en">
      <li>Solves the equilibrium with the inputs the components hold (<code>rv_Uequilibrium</code>, edited with <code>Component.set_input</code>), not the power-flow settings: the unknowns are the states, the currents of the components, the bus voltages and the <code>Pmech</code> of the first generator of the slack bus; the slack bus angle is 0</li>
      <li>Options: <code>Format</code> (the same four values and default as above; the <code>ResultPF</code> has the solver <code>"FixedInput"</code> and no <code>tab_PFcondition</code>), <code>Solver</code> (<code>"newton"</code> when left out, <code>"levenberg-marquardt"</code>, <code>"fsolve"</code>; <code>"gradient"</code> and <code>"dynamic"</code> stop with <code>GUILDA:PowerNetwork:InitializeFixedInputSolver</code>), <code>Tolerance</code>, <code>MaxIteration</code> (<code>NaN</code>: 50, 100 or 400), <code>Verbose</code>, <code>Progress</code> (as above), <code>WarmStart</code> (<code>true</code>: from the held equilibrium; <code>false</code>, or a component without one: from a power flow that is not written). The values left out come from the PowerFlowCalculation section, except <code>Solver</code></li>
      <li><code>output.tab_component</code>: one row per component (row names = component tags) with <code>Bus</code>, <code>X</code>, <code>U</code>, <code>I</code></li>
      <li>The equations are built in the method file (residual, Jacobian, initial point) and solved by <code>MethodNewtonRaphson</code>, <code>MethodLevenbergMarquardt</code> or <code>MethodFsolve</code>; <code>net.solver_PF</code> is not used</li>
      <li>Writes nothing; the slack bus and Y come from <code>get_pf_condition</code>, as for <code>calculate_powerflow</code> (no slack bus: <code>NoSlackBus</code>). <code>net.initialize(Method="FixedInput")</code> writes the solution (see <a href="feature-initialize.html#INIT-03d">Initialization</a>)</li>
      <li>Every component must hold its inputs (<code>InitializeInputNotSet</code>) and the slack bus needs a generator (<code>InitializeNoSlackGenerator</code>). A network split into islands does not converge; <code>initialize</code> checks the islands before the call</li>
    </ul>
    <ul lang="ja">
      <li>潮流設定ではなく、機器が保持する入力（<code>rv_Uequilibrium</code>。<code>Component.set_input</code> で編集）を固定して平衡点を求めます。未知数は状態、機器の電流、母線電圧と、スラック母線にある 1 台目の発電機の <code>Pmech</code> です。スラック母線の位相角は 0 です。</li>
      <li>オプションは <code>Format</code>（上と同じ 4 つの値と既定値。<code>ResultPF</code> のソルバーは <code>"FixedInput"</code> で、<code>tab_PFcondition</code> は持ちません）、<code>Solver</code>（省くと <code>"newton"</code>。ほかに <code>"levenberg-marquardt"</code>、<code>"fsolve"</code>。<code>"gradient"</code> と <code>"dynamic"</code> は <code>GUILDA:PowerNetwork:InitializeFixedInputSolver</code> で止まります）、<code>Tolerance</code>、<code>MaxIteration</code>（<code>NaN</code> なら 50、100、400）、<code>Verbose</code>、<code>Progress</code>（上と同じ）、<code>WarmStart</code>（<code>true</code> なら保持している平衡点から、<code>false</code> のときや平衡点のない機器があるときは書き込まない潮流計算から始めます）です。<code>Solver</code> 以外の省いた値は PowerFlowCalculation セクションから読みます。</li>
      <li><code>output.tab_component</code> は機器ごとに 1 行（行名は機器のタグ）の table で、変数は <code>Bus</code>、<code>X</code>、<code>U</code>、<code>I</code> です。</li>
      <li>方程式（残差、ヤコビ行列、初期点）はメソッドのファイル内で組み立て、<code>MethodNewtonRaphson</code>、<code>MethodLevenbergMarquardt</code>、<code>MethodFsolve</code> で解きます。<code>net.solver_PF</code> は使いません。</li>
      <li>何も書き込みません。スラック母線と Y は、<code>calculate_powerflow</code> と同じく <code>get_pf_condition</code> から取ります（スラック母線がなければ <code>NoSlackBus</code>）。解を書き込むのは <code>net.initialize(Method="FixedInput")</code> です（<a href="feature-initialize.html#INIT-03d">初期化</a>を参照）。</li>
      <li>すべての機器が入力を持つこと（<code>InitializeInputNotSet</code>）、スラック母線に発電機があること（<code>InitializeNoSlackGenerator</code>）が必要です。分断されたネットワークでは収束しません。<code>initialize</code> は呼び出しの前に分断を確かめます。</li>
    </ul>
    <!-- ============================== 2. SEQUENCE ============================== -->
    <h2 id="sequence"><span lang="en">2. Call sequence between classes</span><span lang="ja">2. クラス間の呼び出し順</span></h2>
    <figure class="dg-figure">
      <div class="dg-only-wide">
        <svg class="dg-svg dg-sv fpf-seq" viewBox="0 0 780 544" role="img" aria-labelledby="fpf-seq-title">
          <title id="fpf-seq-title">Call sequence of net.calculate_powerflow: the network checks the options in its arguments block and builds the solver settings, takes from get_pf_condition the power flow conditions of the buses (stopping with NoSlackBus when no bus is the slack bus; nothing is written) and the admittance matrix, and calls SolverPF.solve, which runs a Method class (fsolve or ode15s for two of them). The network then reports a failure, returns the solution in the form of Format, and builds a ResultPF only for Format "GUILDAorigin".</title>
          <defs>
            <marker id="fpf-ah" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path class="dg-sv-head" d="M0 0L10 5L0 10z"/></marker>
            <marker id="fpf-ah-m" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path class="dg-sv-head is-muted" d="M0 0L10 5L0 10z"/></marker>
          </defs>
          <path class="dg-sv-line is-muted" d="M86 62V538"/>
          <rect class="dg-sv-box is-soft" x="36" y="16" width="100" height="46" rx="6"/>
          <text class="is-sm is-muted" lang="en" x="86" y="44" text-anchor="middle">Caller</text>
          <text class="is-sm is-muted" lang="ja" x="86" y="44" text-anchor="middle">呼び出し側</text>
          <path class="dg-sv-line is-muted" d="M194 62V538"/>
          <rect class="dg-sv-box" x="144" y="16" width="100" height="46" rx="6"/>
          <text class="dg-mono is-b" x="194" y="36" text-anchor="middle" style="font-size:12px">PowerNetwork</text>
          <text class="is-sm is-muted" x="194" y="52" text-anchor="middle">net</text>
          <path class="dg-sv-line is-muted" d="M302 62V538"/>
          <rect class="dg-sv-box" x="252" y="16" width="100" height="46" rx="6"/>
          <text class="dg-mono is-b" x="302" y="36" text-anchor="middle" style="font-size:12px">SolverPF</text>
          <text class="is-sm is-muted" x="302" y="52" text-anchor="middle">net.solver_PF</text>
          <path class="dg-sv-line is-muted" d="M410 62V538"/>
          <rect class="dg-sv-box" x="360" y="16" width="100" height="46" rx="6"/>
          <text class="dg-mono is-b" x="410" y="36" text-anchor="middle" style="font-size:12px">Method*</text>
          <text class="is-sm is-muted" x="410" y="52" text-anchor="middle">ode15s | fsolve</text>
          <path class="dg-sv-line is-muted" d="M518 62V538"/>
          <rect class="dg-sv-box" x="468" y="16" width="100" height="46" rx="6"/>
          <text class="dg-mono is-b" x="518" y="36" text-anchor="middle" style="font-size:12px">Bus</text>
          <text class="is-sm is-muted" x="518" y="52" text-anchor="middle">net.a_Bus{i}</text>
          <path class="dg-sv-line is-muted" d="M626 62V538"/>
          <rect class="dg-sv-box" x="576" y="16" width="100" height="46" rx="6"/>
          <text class="dg-mono is-b" x="626" y="36" text-anchor="middle" style="font-size:12px">Branch</text>
          <text class="is-sm is-muted" x="626" y="52" text-anchor="middle">net.a_Branch{k}</text>
          <path class="dg-sv-line is-muted" d="M734 62V538"/>
          <rect class="dg-sv-box" x="684" y="16" width="100" height="46" rx="6"/>
          <text class="dg-mono is-b" x="734" y="36" text-anchor="middle" style="font-size:12px">ResultPF</text>
          <text class="is-sm is-muted" x="734" y="52" text-anchor="middle">result</text>
          <path class="dg-sv-line" d="M90 84H191" marker-end="url(#fpf-ah)"/>
          <path class="dg-sv-line is-muted" d="M34 84H76" style="stroke-dasharray:1 5"/>
          <rect class="dg-sv-box is-solid" x="3" y="76" width="30" height="16" rx="8"/>
          <text class="is-inv is-b" x="18" y="88" text-anchor="middle" style="font-size:10px">01</text>
          <text class="dg-mono is-sm fpf-l" x="94" y="78" text-anchor="start">calculate_powerflow(...)</text>
          <path class="dg-sv-line" d="M194 110h26v14h-24" marker-end="url(#fpf-ah)"/>
          <text class="dg-mono is-sm fpf-l" x="226" y="121" text-anchor="start">arguments → solver_options</text>
          <path class="dg-sv-line" d="M198 156H515" marker-end="url(#fpf-ah)"/>
          <path class="dg-sv-line is-muted" d="M34 156H184" style="stroke-dasharray:1 5"/>
          <rect class="dg-sv-box is-solid" x="3" y="148" width="30" height="16" rx="8"/>
          <text class="is-inv is-b" x="18" y="160" text-anchor="middle" style="font-size:10px">02</text>
          <text class="dg-mono is-sm fpf-l" lang="en" x="202" y="150" text-anchor="start">get_pf_condition: l_isSlack (read only)</text>
          <text class="dg-mono is-sm fpf-l" lang="ja" x="202" y="150" text-anchor="start">get_pf_condition: l_isSlack（読むだけ）</text>
          <path class="dg-sv-line" d="M198 188H515" marker-end="url(#fpf-ah)"/>
          <path class="dg-sv-line is-muted" d="M34 188H184" style="stroke-dasharray:1 5"/>
          <rect class="dg-sv-box is-solid" x="3" y="180" width="30" height="16" rx="8"/>
          <text class="is-inv is-b" x="18" y="192" text-anchor="middle" style="font-size:10px">03</text>
          <text class="dg-mono is-sm fpf-l" x="202" y="182" text-anchor="start">get_pf_condition()</text>
          <path class="dg-sv-line" d="M198 220H623" marker-end="url(#fpf-ah)"/>
          <path class="dg-sv-line is-muted" d="M34 220H184" style="stroke-dasharray:1 5"/>
          <rect class="dg-sv-box is-solid" x="3" y="212" width="30" height="16" rx="8"/>
          <text class="is-inv is-b" x="18" y="224" text-anchor="middle" style="font-size:10px">04</text>
          <text class="dg-mono is-sm fpf-l" x="202" y="214" text-anchor="start">get_admittance_matrix()</text>
          <path class="dg-sv-line" d="M198 252H299" marker-end="url(#fpf-ah)"/>
          <path class="dg-sv-line is-muted" d="M34 252H184" style="stroke-dasharray:1 5"/>
          <rect class="dg-sv-box is-solid" x="3" y="244" width="30" height="16" rx="8"/>
          <text class="is-inv is-b" x="18" y="256" text-anchor="middle" style="font-size:10px">05</text>
          <text class="dg-mono is-sm fpf-l" x="202" y="246" text-anchor="start">solve(cm_Y, tab_PFcondition, sct_options)</text>
          <path class="dg-sv-line" d="M306 284H407" marker-end="url(#fpf-ah)"/>
          <path class="dg-sv-line is-muted" d="M34 284H292" style="stroke-dasharray:1 5"/>
          <rect class="dg-sv-box is-solid" x="3" y="276" width="30" height="16" rx="8"/>
          <text class="is-inv is-b" x="18" y="288" text-anchor="middle" style="font-size:10px">06</text>
          <text class="dg-mono is-sm fpf-l" x="310" y="278" text-anchor="start">MethodNewtonRaphson | Gradient | LM | Fsolve</text>
          <path class="dg-sv-line" d="M306 316H407" marker-end="url(#fpf-ah)"/>
          <path class="dg-sv-line is-muted" d="M34 316H292" style="stroke-dasharray:1 5"/>
          <rect class="dg-sv-box is-solid" x="3" y="308" width="30" height="16" rx="8"/>
          <text class="is-inv is-b" x="18" y="320" text-anchor="middle" style="font-size:10px">07</text>
          <text class="dg-mono is-sm fpf-l" x="310" y="310" text-anchor="start">MethodDynamic → ode15s</text>
          <path class="dg-sv-line is-muted" d="M406 348H305" marker-end="url(#fpf-ah-m)"/>
          <text class="dg-mono is-sm fpf-l" x="402" y="342" text-anchor="end">x, flag, output</text>
          <path class="dg-sv-line is-muted" d="M298 380H197" marker-end="url(#fpf-ah-m)"/>
          <text class="dg-mono is-sm fpf-l" x="294" y="374" text-anchor="end">cv_V, flag, output, ...</text>
          <path class="dg-sv-line" d="M194 406h26v14h-24" marker-end="url(#fpf-ah)"/>
          <path class="dg-sv-line is-muted" d="M34 412H184" style="stroke-dasharray:1 5"/>
          <rect class="dg-sv-box is-solid" x="3" y="404" width="30" height="16" rx="8"/>
          <text class="is-inv is-b" x="18" y="416" text-anchor="middle" style="font-size:10px">08</text>
          <text class="dg-mono is-sm fpf-l" x="226" y="417" text-anchor="start">notify_failure (WhenFailed)</text>
          <path class="dg-sv-line" d="M194 444h26v14h-24" marker-end="url(#fpf-ah)"/>
          <path class="dg-sv-line is-muted" d="M34 450H184" style="stroke-dasharray:1 5"/>
          <rect class="dg-sv-box is-solid" x="3" y="442" width="30" height="16" rx="8"/>
          <text class="is-inv is-b" x="18" y="454" text-anchor="middle" style="font-size:10px">09</text>
          <text class="dg-mono is-sm fpf-l" x="226" y="455" text-anchor="start">first output by Format</text>
          <path class="dg-sv-line" d="M198 490H731" marker-end="url(#fpf-ah)"/>
          <path class="dg-sv-line is-muted" d="M34 490H184" style="stroke-dasharray:1 5"/>
          <rect class="dg-sv-box is-solid" x="3" y="482" width="30" height="16" rx="8"/>
          <text class="is-inv is-b" x="18" y="494" text-anchor="middle" style="font-size:10px">10</text>
          <text class="dg-mono is-sm fpf-l" x="202" y="484" text-anchor="start">ResultPF(tab, cm_Y, struct(net, false), sct_solver)</text>
          <path class="dg-sv-line is-muted" d="M190 522H89" marker-end="url(#fpf-ah-m)"/>
          <text class="dg-mono is-sm fpf-l" x="186" y="516" text-anchor="end">[result, flag, output]</text>
        </svg>
      </div>
      <ol class="dg-only-narrow fpf-narrow">
        <li><b>PF-01</b> <span lang="en">Caller</span><span lang="ja">呼び出し側</span> → <code>PowerNetwork.calculate_powerflow</code> (<code>arguments</code>, <code>solver_options</code>)</li>
        <li><b>PF-02</b> <code>PowerNetwork.calculate_powerflow</code> → <code>PowerNetwork.get_pf_condition</code> (<code>Bus.l_isSlack</code>)</li>
        <li><b>PF-03</b> <code>PowerNetwork.get_pf_condition</code> → <code>Bus.get_pf_condition</code></li>
        <li><b>PF-04</b> <code>PowerNetwork.get_admittance_matrix</code> → <code>Branch.get_admittance_matrix</code></li>
        <li><b>PF-05</b> <code>PowerNetwork</code> → <code>SolverPF.solve</code></li>
        <li><b>PF-06</b> <code>SolverPF</code> → <code>MethodNewtonRaphson</code> / <code>MethodGradient</code> / <code>MethodLevenbergMarquardt</code> / <code>MethodFsolve</code></li>
        <li><b>PF-07</b> <code>SolverPF</code> → <code>MethodDynamic</code> → <code>ode15s</code></li>
        <li><b>PF-08</b> <code>PowerNetwork</code>: <code>notify_failure</code> (<code>WhenFailed</code>)</li>
        <li><b>PF-09</b> <code>PowerNetwork</code>: <code>calculate_powerflow</code> (<code>Format</code>)</li>
        <li><b>PF-10</b> <code>PowerNetwork</code> → <code>ResultPF</code></li>
      </ol>
      <figcaption lang="en">Numbers: step IDs of the list below. Solid arrows: calls; dashed arrows: returns. PF-02 to PF-04 are the calls inside <code>net.get_pf_condition(Display=false)</code>, which writes nothing. PF-06 and PF-07: alternatives selected by <code>Solver</code>. PF-10 runs only for <code>Format="GUILDAorigin"</code>. Files are written afterwards by the caller with <code>result.export(filename)</code>.</figcaption>
      <figcaption lang="ja">番号は下のリストのステップ ID です。実線は呼び出し、破線は戻り値を表します。PF-02〜PF-04 は <code>net.get_pf_condition(Display=false)</code> の中の呼び出しで、何も書き込みません。PF-06 と PF-07 は、<code>Solver</code> に応じてどちらか一方だけを実行します。PF-10 は <code>Format="GUILDAorigin"</code> のときだけ実行します。ファイルへの書き出しは、呼び出し側があとで <code>result.export(filename)</code> で行います。</figcaption>
    </figure>

    <!-- ============================== 3. STEPS ============================== -->
    <h2 id="steps"><span lang="en">3. Processing steps in detail</span><span lang="ja">3. 処理ステップの詳細</span></h2>
    <ol class="fs-steps">
      <li class="fs-step" id="PF-01">
        <p class="fs-head"><b class="fs-id">PF-01</b> <span class="fs-call"><span lang="en">caller</span><span lang="ja">呼び出し側</span> → <code>PowerNetwork.calculate_powerflow</code></span></p>
        <dl class="fs-body">
          <dt><span lang="en">What it does</span><span lang="ja">処理内容</span></dt>
          <dd><ul lang="en">
            <li>The <code>arguments</code> block checks the seven options; defaults from <code>GUILDA.config("PowerFlowCalculation", ...)</code>, <code>Format = "GUILDAorigin"</code></li>
            <li>Unknown name or invalid value: the MATLAB error of the <code>arguments</code> block</li>
            <li>Local <code>solver_options</code>: struct of the <code>Value</code> of every setting of the section, overwritten by the call options <code>Solver</code>, <code>Tolerance</code>, <code>MaxIteration</code>, <code>Verbose</code>, <code>WarmStart</code></li>
            <li>Adds <code>PlotFcn</code> checked by <code>tools.check_plotfcn</code> and <code>Display</code> (<code>"iter"</code> for Verbose true, <code>"none"</code> for false)</li>
          </ul><ul lang="ja">
            <li><code>arguments</code> ブロックが 7 つのオプションを検査します。既定値は <code>GUILDA.config("PowerFlowCalculation", ...)</code> から読み、<code>Format</code> は <code>"GUILDAorigin"</code> です。</li>
            <li>未知の名前や不正な値は、<code>arguments</code> ブロックによる MATLAB のエラーになります。</li>
            <li>内部関数 <code>solver_options</code> は、セクションの各設定の <code>Value</code> で構造体を作り、呼び出しのオプション <code>Solver</code>、<code>Tolerance</code>、<code>MaxIteration</code>、<code>Verbose</code>、<code>WarmStart</code> で上書きします。</li>
            <li>さらに、<code>tools.check_plotfcn</code> で検査した <code>PlotFcn</code> と、<code>Display</code>（Verbose が true なら <code>"iter"</code>、false なら <code>"none"</code>）を加えます。</li>
          </ul></dd>
          <dt><span lang="en">What it reads</span><span lang="ja">読み取る情報</span></dt>
          <dd><span lang="en">Name-Value options</span><span lang="ja">Name-Value オプション</span>, <code>GUILDA.config("PowerFlowCalculation")</code></dd>
          <dt><span lang="en">Returns or changes</span><span lang="ja">戻り値・変更する値</span></dt>
          <dd><code>opt</code>, <code>sct_options</code> <span lang="en">(1×1 struct: Solver, Tolerance, MaxIteration, NewtonStepSize, GradientStepSize, FsolveUseParallel, FsolveMaxFunctionEvaluations, WhenFailed, Verbose, WarmStart, PlotFcn, Display); settings file unchanged</span><span lang="ja">（1×1 の構造体。フィールドは Solver, Tolerance, MaxIteration, NewtonStepSize, GradientStepSize, FsolveUseParallel, FsolveMaxFunctionEvaluations, WhenFailed, Verbose, WarmStart, PlotFcn, Display）。設定ファイルはそのままです。</span></dd>
        </dl>
      </li>
      <li class="fs-step" id="PF-02">
        <p class="fs-head"><b class="fs-id">PF-02</b> <span class="fs-call"><code>PowerNetwork.calculate_powerflow</code> → <code>PowerNetwork.get_pf_condition</code></span></p>
        <dl class="fs-body">
          <dt><span lang="en">What it does</span><span lang="ja">処理内容</span></dt>
          <dd><ul lang="en">
            <li>Stops with <code>GUILDA:PowerNetwork:NoBus</code> (no bus)</li>
            <li>Stacks the rows of PF-03 and adds Y (PF-04): <code>sct_PFcondition.Bus</code> and <code>sct_PFcondition.Y</code></li>
            <li>Stops with <code>GUILDA:PowerNetwork:NoSlackBus</code> when no row is a slack bus: the user sets it (<code>bus.l_isSlack = true</code>), GUILDA never selects one; the message shows how</li>
            <li>A get_ method: the network is not changed</li>
          </ul><ul lang="ja">
            <li>母線がなければ <code>GUILDA:PowerNetwork:NoBus</code> で止まります。</li>
            <li>PF-03 の行を積み、Y（PF-04）を加えます。返すのは <code>sct_PFcondition.Bus</code> と <code>sct_PFcondition.Y</code> です。</li>
            <li>slack 母線の行がなければ <code>GUILDA:PowerNetwork:NoSlackBus</code> で止まります。スラック母線は利用者が設定し（<code>bus.l_isSlack = true</code>）、GUILDA は選びません。メッセージに設定の仕方を示します。</li>
            <li>get_ のメソッドなので、ネットワークは変えません。</li>
          </ul></dd>
          <dt><span lang="en">What it reads</span><span lang="ja">読み取る情報</span></dt>
          <dd><code>Bus.l_isSlack</code>, <span lang="en">bus and component</span><span lang="ja">母線と機器の</span> <code>tab_parameter.powerflow</code></dd>
          <dt><span lang="en">Returns or changes</span><span lang="ja">戻り値・変更する値</span></dt>
          <dd><span lang="en"><code>tab_PFcondition</code> (= <code>sct_PFcondition.Bus</code>) and <code>cm_Y</code> (from <code>sct_PFcondition.Y</code> in the order of the bus tags); nothing in the network</span><span lang="ja"><code>tab_PFcondition</code>（= <code>sct_PFcondition.Bus</code>）と <code>cm_Y</code>（<code>sct_PFcondition.Y</code> から母線のタグの順に取り出します）。ネットワークは変えません。</span></dd>
        </dl>
      </li>
      <li class="fs-step" id="PF-03">
        <p class="fs-head"><b class="fs-id">PF-03</b> <span class="fs-call"><code>PowerNetwork.get_pf_condition</code> → <code>Bus.get_pf_condition</code></span></p>
        <dl class="fs-body">
          <dt><span lang="en">What it does</span><span lang="ja">処理内容</span></dt>
          <dd><ul lang="en">
            <li>Decides the bus type and the specified values</li>
            <li>Slack → <code>[Varg, V]</code></li>
            <li>Otherwise: sums <code>P</code> and <code>Q</code> of the components</li>
            <li><code>Q</code> = NaN → PV, else PQ</li>
          </ul><ul lang="ja">
            <li>母線の種類と指定値を決めます。</li>
            <li>slack → <code>[Varg, V]</code></li>
            <li>slack 以外の母線では、機器の <code>P</code> と <code>Q</code> を合計します。</li>
            <li><code>Q</code> が NaN なら PV 母線、そうでなければ PQ 母線とします。</li>
          </ul></dd>
          <dt><span lang="en">What it reads</span><span lang="ja">読み取る情報</span></dt>
          <dd><code>l_isSlack</code>, <span lang="en">bus</span><span lang="ja">母線の</span> <code>tab_parameter.powerflow</code> (V, Varg), <span lang="en">component</span><span lang="ja">機器の</span> <code>tab_parameter.powerflow</code> (P, Q)</dd>
          <dt><span lang="en">Returns or changes</span><span lang="ja">戻り値・変更する値</span></dt>
          <dd><code>tab_PFcondition</code> <span lang="en">(n_bus×5 table: Type, Varg, V, P, Q; NaN where the type does not set a value; row names = bus tags, set by <code>get_pf_condition</code>)</span><span lang="ja">（n_bus×5 の table。列は Type, Varg, V, P, Q で、種類で決まらない値は NaN にします。行名は母線のタグで、<code>get_pf_condition</code> が付けます）。</span></dd>
        </dl>
      </li>
      <li class="fs-step" id="PF-04">
        <p class="fs-head"><b class="fs-id">PF-04</b> <span class="fs-call"><code>PowerNetwork.get_admittance_matrix</code> → <code>Branch.get_admittance_matrix</code></span></p>
        <dl class="fs-body">
          <dt><span lang="en">What it does</span><span lang="ja">処理内容</span></dt>
          <dd><ul lang="en">
            <li>Adds the 2×2 matrix of every branch at its two end buses</li>
            <li>Adds the bus shunt <code>Gshunt + 1j*Bshunt</code> on the diagonal</li>
            <li><code>get_pf_condition</code> returns the table as <code>Y</code>; <code>calculate_powerflow</code> takes the matrix out of it in the order of the bus tags</li>
          </ul><ul lang="ja">
            <li>各ブランチの 2×2 行列を、両端の母線に当たる位置に足し込みます。</li>
            <li>母線のシャント <code>Gshunt + 1j*Bshunt</code> を対角に足します。</li>
            <li><code>get_pf_condition</code> がこの table を <code>Y</code> として返し、<code>calculate_powerflow</code> が母線のタグの順に行列を取り出します。</li>
          </ul></dd>
          <dt><span lang="en">What it reads</span><span lang="ja">読み取る情報</span></dt>
          <dd><span lang="en">branch</span><span lang="ja">ブランチの</span> <code>tab_parameter.dynamics</code> (R, X, C, tap, phase), <code>Branch.a_Bus</code>; <span lang="en">bus</span><span lang="ja">母線の</span> <code>tab_parameter.dynamics</code> (Gshunt, Bshunt)</dd>
          <dt><span lang="en">Returns or changes</span><span lang="ja">戻り値・変更する値</span></dt>
          <dd><code>cm_Y</code> <span lang="en">(n_bus×n_bus complex [pu], rows and columns in the order of <code>a_Bus</code>)</span><span lang="ja">（n_bus×n_bus の複素数 [pu]。行と列は <code>a_Bus</code> の順に並びます）</span></dd>
        </dl>
      </li>
      <li class="fs-step" id="PF-05">
        <p class="fs-head"><b class="fs-id">PF-05</b> <span class="fs-call"><code>PowerNetwork</code> → <code>SolverPF.solve</code></span></p>
        <dl class="fs-body">
          <dt><span lang="en">What it does</span><span lang="ja">処理内容</span></dt>
          <dd><ul lang="en">
            <li><code>calculate_powerflow</code> measures the time of this call (<code>tic</code>, <code>toc</code>): <code>r_elapsed</code> of the result, the solver alone</li>
            <li><code>private/power_equation</code> builds the residual, the Jacobian and the gradient direction from <code>cm_Y</code> and <code>tab_PFcondition</code> at every call</li>
            <li>Initial voltages (local <code>initial_voltage</code>): the kept solution when <code>WarmStart = true</code> and its bus tags equal the row names of <code>tab_PFcondition</code> (same order); otherwise the flat start</li>
            <li>Local <code>run_method</code>: a non-slack bus without branches (a zero row of <code>cm_Y</code>) gives flag −2 before any method (dynamic included) runs, as its voltage is not determined; otherwise PF-06 or PF-07</li>
            <li>Keeps <code>cv_V</code> and its bus tags as the warm start solution when <code>flag == 1</code></li>
          </ul><ul lang="ja">
            <li><code>calculate_powerflow</code> はこの呼び出しの時間を測ります（<code>tic</code>、<code>toc</code>）。結果の <code>r_elapsed</code> は、ソルバーだけの時間です。</li>
            <li><code>private/power_equation</code> が、<code>cm_Y</code> と <code>tab_PFcondition</code> から残差、ヤコビ行列、勾配の方向を呼び出しのたびに作ります。</li>
            <li>初期電圧は内部関数 <code>initial_voltage</code> で決めます。<code>WarmStart = true</code> で、保持している解の母線タグが <code>tab_PFcondition</code> の行名と（並び順も含めて）同じなら、その解を使います。そうでなければフラットスタートにします。</li>
            <li>内部関数 <code>run_method</code> は、ブランチが 1 本もつながっていない slack 以外の母線（<code>cm_Y</code> の行がすべて 0）があると、電圧が決まらないので、計算方法（dynamic も含む）を実行せずに flag −2 を返します。それ以外は PF-06 か PF-07 を実行します。</li>
            <li><code>flag == 1</code> で収束したら、<code>cv_V</code> とその母線タグを次のウォームスタート用に保持します。</li>
          </ul></dd>
          <dt><span lang="en">What it reads</span><span lang="ja">読み取る情報</span></dt>
          <dd><code>cm_Y</code>, <code>tab_PFcondition</code>, <code>sct_options</code>; <span lang="en">no network, bus, branch or component object</span><span lang="ja">ネットワーク、母線、ブランチ、機器のオブジェクトは読みません</span></dd>
          <dt><span lang="en">Returns or changes</span><span lang="ja">戻り値・変更する値</span></dt>
          <dd><code>[cv_V, flag, output, cm_Vhistory, rv_step]</code>; <span lang="en">private properties <code>cv_Vwarm</code>, <code>sv_warmBus</code> of <code>net.solver_PF</code></span><span lang="ja"><code>net.solver_PF</code> の private プロパティ <code>cv_Vwarm</code> と <code>sv_warmBus</code></span></dd>
        </dl>
      </li>
      <li class="fs-step" id="PF-06">
        <p class="fs-head"><b class="fs-id">PF-06</b> <span class="fs-call"><code>SolverPF</code> → <code>MethodNewtonRaphson</code> / <code>MethodGradient</code> / <code>MethodLevenbergMarquardt</code> / <code>MethodFsolve</code></span></p>
        <dl class="fs-body">
          <dt><span lang="en">What it does</span><span lang="ja">処理内容</span></dt>
          <dd><ul lang="en">
            <li><code>private/power_equation</code>: residual F(x) and sparse Jacobian of the power equations; x = real and imaginary parts of the bus voltages</li>
            <li>Two residuals per bus: slack (angle, |V|), PV (P, |V|), PQ (P, Q)</li>
            <li>Jacobian: <code>J_V + J_I*Y</code></li>
            <li>Starts from the initial voltages of PF-05 (warm or flat start)</li>
            <li><code>run_method</code> of <code>SolverPF.solve</code> creates the Method object from the settings (<code>NaN</code> → the method default) and maps its results to <code>cv_Vbus</code>, <code>flag</code>, <code>output</code>, <code>cm_Vhistory</code>, <code>rv_step</code></li>
            <li>Every Method class inherits <code>MethodBase</code> and returns flag and output itself; converged when the largest |F| is at most <code>Tolerance</code></li>
            <li>newton: <code>MethodNewtonRaphson</code> with <code>Fcn</code> = F, <code>Jac</code> = Jacobian; a singular Jacobian (island without a slack bus) gives minimum norm steps (<code>lsqminnorm</code>); a step at the rounding level of x while |F| &gt; <code>Tolerance</code> gives flag −2</li>
                        <li>gradient: <code>MethodGradient</code> with the direction <code>[ΔP; ΔQ/V]</code> of <code>power_equation</code>; polar coordinates; slack angle and voltage and PV voltages fixed at their set values; <code>θ += α·ΔP</code> (non-slack), <code>V += α·ΔQ/V</code> (PQ); stops when the largest |ΔP|, |ΔQ| is at most <code>Tolerance</code></li>
            <li>levenberg-marquardt: <code>MethodLevenbergMarquardt</code>; <code>(JᵀJ + μI) dx = −JᵀF</code>; μ ÷ 3 after a step that reduces |F|, μ × 4 and a retry otherwise; stops when the largest |F| is at most <code>Tolerance</code></li>
            <li>fsolve: <code>tools.require_toolbox("optim", ...)</code>, then <code>fsolve</code> with <code>SpecifyObjectiveGradient</code> (<code>MethodFsolve</code>); flag 1 when exitflag &gt; 0 and the largest |F| is at most <code>Tolerance</code>, 0 for exitflag 0, −2 otherwise</li>
            <li>Every iterate is recorded (gradient: every iterate up to 1000, then every 1000th and the last)</li>
          </ul><ul lang="ja">
            <li><code>private/power_equation</code> は、電力方程式の残差 F(x) と疎なヤコビ行列を返します。x は母線電圧の実部と虚部を並べたものです。</li>
            <li>残差は母線ごとに 2 つです。slack では角度と |V|、PV では P と |V|、PQ では P と Q を使います。</li>
            <li>ヤコビ行列は <code>J_V + J_I*Y</code> で求めます。</li>
            <li>初期値には PF-05 の初期電圧（ウォームスタートかフラットスタート）を使います。</li>
            <li><code>SolverPF.solve</code> の内部関数 <code>run_method</code> が、設定から Method オブジェクトを作り（<code>NaN</code> は計算方法の既定値の意味）、その結果を <code>cv_Vbus</code>、<code>flag</code>、<code>output</code>、<code>cm_Vhistory</code>、<code>rv_step</code> に直します。</li>
            <li>Method クラスはどれも <code>MethodBase</code> を継承し、flag と output を自分で作ります。|F| の最大値が <code>Tolerance</code> 以下になれば収束です。</li>
            <li>newton は、<code>Fcn</code> に F、<code>Jac</code> にヤコビ行列を渡した <code>MethodNewtonRaphson</code> です。slack 母線のない島があってヤコビ行列が特異になるときは、最小ノルムのステップ（<code>lsqminnorm</code>）を使います。|F| が <code>Tolerance</code> を上回ったままステップが x の丸め誤差ほどに小さくなると、flag −2 で終わります。</li>
                        <li>gradient は、<code>power_equation</code> から得た方向 <code>[ΔP; ΔQ/V]</code> を使う <code>MethodGradient</code> です。極座標で計算し、slack の角度と電圧、PV の電圧は指定値のままにします。更新は <code>θ += α·ΔP</code>（slack 以外）と <code>V += α·ΔQ/V</code>（PQ）です。|ΔP| と |ΔQ| の最大値が <code>Tolerance</code> 以下になると止まります。</li>
            <li>levenberg-marquardt は <code>MethodLevenbergMarquardt</code> で、<code>(JᵀJ + μI) dx = −JᵀF</code> を解いて進みます。|F| が減ったら μ を 3 で割り、減らなければ μ を 4 倍してやり直します。|F| の最大値が <code>Tolerance</code> 以下になると止まります。</li>
            <li>fsolve は、<code>tools.require_toolbox("optim", ...)</code> で確認したあと、<code>SpecifyObjectiveGradient</code> を指定した <code>fsolve</code> を実行します（<code>MethodFsolve</code>）。exitflag &gt; 0 で |F| の最大値が <code>Tolerance</code> 以下なら flag 1、exitflag が 0 なら flag 0、それ以外は flag −2 です。</li>
            <li>各反復の値を記録します。gradient では 1000 回目までは毎回、その後は 1000 回ごとと最後の値を記録します。</li>
          </ul></dd>
          <dt><span lang="en">What it reads</span><span lang="ja">読み取る情報</span></dt>
          <dd><code>cm_Y</code>, <code>tab_PFcondition</code>, <code>sct_options</code> (<code>Tolerance</code>, <code>MaxIteration</code>, <code>Display</code>, <code>NewtonStepSize</code>, <code>GradientStepSize</code>, <code>FsolveMaxFunctionEvaluations</code>, <code>FsolveUseParallel</code>)</dd>
          <dt><span lang="en">Returns or changes</span><span lang="ja">戻り値・変更する値</span></dt>
          <dd><code>cv_Vbus</code> <span lang="en">(n_bus×1 complex [pu])</span><span lang="ja">（n_bus×1 の複素数 [pu]）</span>, <code>flag</code> <span lang="en">(1 converged, 0 MaxIteration reached, −1 stopped by <code>PlotFcn</code>, −2 diverged or no solution)</span><span lang="ja">（1 収束、0 反復回数の上限、−1 <code>PlotFcn</code> による停止、−2 発散または解なし）</span>, <code>output</code> <span lang="en">(iterations, algorithm, residual, message; fsolve: also exitflag)</span><span lang="ja">（iterations, algorithm, residual, message。fsolve: exitflag も）</span>, <code>cm_Vhistory</code> (n_bus×n_step), <code>rv_step</code></dd>
        </dl>
      </li>
      <li class="fs-step" id="PF-07">
        <p class="fs-head"><b class="fs-id">PF-07</b> <span class="fs-call"><code>SolverPF</code> → <code>MethodDynamic</code> → <code>ode15s</code></span></p>
        <dl class="fs-body">
          <dt><span lang="en">What it does</span><span lang="ja">処理内容</span></dt>
          <dd><ul lang="en">
            <li>Integrates angle, its rate, |V| and its rate of every bus (4·n_bus states), driven by the P and Q mismatch</li>
            <li>Mass matrix and Jacobian pattern specified</li>
            <li>Slack bus fixed; PV bus keeps |V| = <code>V</code></li>
            <li>Initial voltages: those of PF-05 (columns <code>Varg0</code>, <code>V0</code> added to the <code>PFcondition</code> table it receives), slack and PV values at their settings</li>
            <li>ODE tolerances: <code>AbsTol = min(Tolerance, 1e-5)</code>, <code>RelTol = min(100·Tolerance, 1e-4)</code></li>
            <li>Already converged at the start (e.g. a warm start): returns at once with flag 1</li>
            <li>Stops (event functions or the end of the interval <code>[0, 1e4]</code>): convergence (largest |ΔP| non-slack, |ΔQ| PQ at most <code>Tolerance</code>) → flag 1; voltage collapse (a PQ bus below 0.01 pu), angle instability (|angle| ≥ 10π) or integration failure → flag −2; virtual time 1e4 (safety limit) → flag 0</li>
            <li>Last point = solution</li>
          </ul><ul lang="ja">
            <li>各母線の角度と |V|、およびそれぞれの変化率（合わせて 4·n_bus 個の状態）を積分します。動きを生むのは P と Q の不平衡量です。</li>
            <li>質量行列と、ヤコビ行列の非ゼロパターンを指定します。</li>
            <li>slack 母線は動かしません。PV 母線は |V| を <code>V</code> に保ちます。</li>
            <li>初期電圧には PF-05 の初期電圧を使います。受け取った <code>PFcondition</code> の table に、列 <code>Varg0</code> と <code>V0</code> として加えます。slack と PV で固定する値は指定値です。</li>
            <li>ODE の許容誤差は <code>AbsTol = min(Tolerance, 1e-5)</code>、<code>RelTol = min(100·Tolerance, 1e-4)</code> です。</li>
            <li>ウォームスタートなどで最初から収束しているときは、すぐに flag 1 で終わります。</li>
            <li>積分はイベント関数で止まるか、区間 <code>[0, 1e4]</code> の終わりで止まります。slack 以外の |ΔP| と PQ の |ΔQ| の最大値が <code>Tolerance</code> 以下になれば収束で、flag 1 です。電圧崩壊（PQ 母線が 0.01 pu 未満）、角度の不安定（|角度| ≥ 10π）、積分の失敗では flag −2 です。安全のための上限である仮想時間 1e4 に達したときは flag 0 です。</li>
            <li>最後の点を解とします。</li>
          </ul></dd>
          <dt><span lang="en">What it reads</span><span lang="ja">読み取る情報</span></dt>
          <dd><code>cm_Y</code>, <code>tab_PFcondition</code>, <code>sct_options.Tolerance</code> → <span lang="en">properties <code>Y</code>, <code>PFcondition</code>, <code>Tolerance</code> of <code>MethodDynamic</code>; <code>Mass = 0</code>, <code>Damper = 1</code>, <code>foh_PQ = 0</code> are its class defaults</span><span lang="ja"><code>MethodDynamic</code> のプロパティ <code>Y</code>、<code>PFcondition</code>、<code>Tolerance</code> に渡します。<code>Mass = 0</code>、<code>Damper = 1</code>、<code>foh_PQ = 0</code> はクラスの既定値のままです。</span></dd>
          <dt><span lang="en">Returns or changes</span><span lang="ja">戻り値・変更する値</span></dt>
          <dd><code>cv_Vbus</code> (n_bus×1), <code>flag</code> <span lang="en">(1 / 0 / −2)</span><span lang="ja">（1 / 0 / −2）</span>, <code>output</code> <span lang="en">(iterations = number of ODE steps, algorithm, residual, message)</span><span lang="ja">（iterations = ODE のステップ数、algorithm、residual、message）</span>, <code>cm_Vhistory</code> (n_bus×n_t), <code>rv_step</code> = <span lang="en">virtual times</span><span lang="ja">仮想時刻</span></dd>
        </dl>
      </li>
      <li class="fs-step" id="PF-08">
        <p class="fs-head"><b class="fs-id">PF-08</b> <span class="fs-call"><code>PowerNetwork</code>: <code>notify_failure</code> <span lang="en">(local)</span><span lang="ja">（内部）</span></span></p>
        <dl class="fs-body">
          <dt><span lang="en">What it does</span><span lang="ja">処理内容</span></dt>
          <dd><ul lang="en">
            <li>Only when <code>flag &lt;= 0</code>: reacts by <code>WhenFailed</code></li>
            <li><code>"WARN"</code>: warning</li>
            <li><code>"ERROR"</code>: error</li>
            <li><code>"DISP"</code>: prints <code>output.message</code></li>
            <li><code>"NONE"</code>: nothing</li>
          </ul><ul lang="ja">
            <li><code>flag &lt;= 0</code> のときだけ、<code>WhenFailed</code> の値に従って次のように動きます。</li>
            <li><code>"WARN"</code> なら警告を出します。</li>
            <li><code>"ERROR"</code> ならエラーにします。</li>
            <li><code>"DISP"</code> なら <code>output.message</code> を表示します。</li>
            <li><code>"NONE"</code> なら何もしません。</li>
          </ul></dd>
          <dt><span lang="en">What it reads</span><span lang="ja">読み取る情報</span></dt>
          <dd><code>flag</code>, <code>sct_options.WhenFailed</code>, <code>output.message</code></dd>
          <dt><span lang="en">Returns or changes</span><span lang="ja">戻り値・変更する値</span></dt>
          <dd><span lang="en">warning or error <code>GUILDA:PowerNetwork:PowerflowNotConverged</code> (text = <code>output.message</code>)</span><span lang="ja">警告またはエラー <code>GUILDA:PowerNetwork:PowerflowNotConverged</code>。本文は <code>output.message</code> です。</span></dd>
        </dl>
      </li>
      <li class="fs-step" id="PF-09">
        <p class="fs-head"><b class="fs-id">PF-09</b> <span class="fs-call"><code>PowerNetwork</code>: <code>calculate_powerflow</code> (<code>switch opt.Format</code>)</span></p>
        <dl class="fs-body">
          <dt><span lang="en">What it does</span><span lang="ja">処理内容</span></dt>
          <dd><ul lang="en">
            <li><code>"V"</code>: returns <code>cv_V</code> as it is; nothing else is built</li>
            <li>Other values: <code>I = Y*V</code> and <code>S = V.*conj(I)</code>; <code>"powerflow(mat)"</code> returns the n_bus×4 array of V, I, P = real(S), Q = imag(S) and builds nothing else</li>
            <li><code>"powerflow(tab)"</code> and <code>"GUILDAorigin"</code>: the table of V, I, P, Q (row names = bus tags), which is the first output or the input of the <code>ResultPF</code> (see the <a href="#entry">options table</a>); written inline in <code>calculate_powerflow</code>, with no helper file</li>
            <li>It calls the <code>ResultPF</code> constructor (PF-10) only for <code>"GUILDAorigin"</code>; the other forms build no result and no network snapshot</li>
          </ul><ul lang="ja">
            <li><code>"V"</code> では <code>cv_V</code> をそのまま返し、ほかには何も作りません。</li>
            <li>ほかの値では <code>I = Y*V</code> と <code>S = V.*conj(I)</code> を求めます。<code>"powerflow(mat)"</code> では V、I、P = real(S)、Q = imag(S) の n_bus×4 の配列を返し、ほかには何も作りません。</li>
            <li><code>"powerflow(tab)"</code> と <code>"GUILDAorigin"</code> では、V、I、P、Q の table（行名は母線のタグ）を作り、最初の出力または <code>ResultPF</code> の入力にします（<a href="#entry">オプションの表</a>を参照）。この処理は補助ファイルを使わず <code>calculate_powerflow</code> の中に書いています。</li>
            <li><code>ResultPF</code> のコンストラクタ（PF-10）を呼ぶのは <code>"GUILDAorigin"</code> のときだけです。ほかの形では、結果のオブジェクトもネットワークのスナップショットも作りません。</li>
          </ul></dd>
          <dt><span lang="en">What it reads</span><span lang="ja">読み取る情報</span></dt>
          <dd><code>cv_V</code>, <code>cm_Y</code>, <span lang="en">bus tags</span><span lang="ja">母線のタグ</span>, <code>opt.Format</code></dd>
          <dt><span lang="en">Returns or changes</span><span lang="ja">戻り値・変更する値</span></dt>
          <dd><code>result</code> <span lang="en">(<code>cv_V</code>, the n_bus×4 array, the table, or the <code>ResultPF</code>)</span><span lang="ja">（<code>cv_V</code>、n_bus×4 の配列、table、または <code>ResultPF</code>）</span></dd>
        </dl>
      </li>
      <li class="fs-step" id="PF-10">
        <p class="fs-head"><b class="fs-id">PF-10</b> <span class="fs-call"><code>PowerNetwork</code> → <code>ResultPF</code> → <code>ResultBase</code></span></p>
        <dl class="fs-body">
          <dt><span lang="en">What it does</span><span lang="ja">処理内容</span></dt>
          <dd><ul lang="en">
            <li>Only for <code>Format="GUILDAorigin"</code></li>
            <li>Inputs: the table of V, I, P, Q (PF-09), <code>cm_Y</code>, the snapshot <code>struct(net, false)</code> (a nested struct without handles), and <code>sct_solver</code> (solver class name, <code>sct_options</code>, flag, output, elapsed time, <code>cm_Vhistory</code>, <code>rv_step</code>, <code>tab_PFcondition</code>)</li>
            <li><code>ResultBase</code> receives <code>[]</code> as the network; <code>ResultPF</code> sets <code>s_network</code> from the tag of the snapshot</li>
            <li><code>tab_bus</code> from that table (<code>private/bus_table</code>)</li>
            <li><code>tab_branch</code> (<code>private/branch_flow</code>): current and power into each branch at both ends (from = <code>a_Bus{1}</code>, to = <code>a_Bus{2}</code>), with the 2×2 matrix <code>cm_Y</code> of the branch in the snapshot, which <code>Branch.struct</code> adds from <code>get_admittance_matrix</code> (every branch class, also one of your own)</li>
            <li><code>tab_violation</code> (<code>private/violation_table</code>) from the <code>operation</code> parameters of the snapshot, only when the calculation converged</li>
          </ul><ul lang="ja">
            <li><code>Format="GUILDAorigin"</code> のときだけ実行します。</li>
            <li>入力は V、I、P、Q の table（PF-09）、<code>cm_Y</code>、スナップショット <code>struct(net, false)</code>（ハンドルを含まない入れ子の構造体）、<code>sct_solver</code>（ソルバーのクラス名、<code>sct_options</code>、flag、output、経過時間、<code>cm_Vhistory</code>、<code>rv_step</code>、<code>tab_PFcondition</code>）です。</li>
            <li><code>ResultBase</code> にはネットワークとして <code>[]</code> を渡します。<code>s_network</code> は、<code>ResultPF</code> がスナップショットのタグから設定します。</li>
            <li><code>tab_bus</code> はその table から作ります（<code>private/bus_table</code>）。</li>
            <li><code>tab_branch</code>（<code>private/branch_flow</code>）は、各ブランチの両端でブランチに流れ込む電流と電力です（from は <code>a_Bus{1}</code>、to は <code>a_Bus{2}</code>）。2×2 行列には、スナップショットのブランチのフィールド <code>cm_Y</code> を使います。<code>Branch.struct</code> が <code>get_admittance_matrix</code> から加えるので、利用者が作ったものも含め、どのブランチのクラスでも求まります。</li>
            <li><code>tab_violation</code>（<code>private/violation_table</code>）は、スナップショットの <code>operation</code> パラメータから作ります。計算が収束したときだけです。</li>
          </ul></dd>
          <dt><span lang="en">What it reads</span><span lang="ja">読み取る情報</span></dt>
          <dd><span lang="en">its inputs only; no network object</span><span lang="ja">入力だけです。ネットワークのオブジェクトは読みません。</span></dd>
          <dt><span lang="en">Returns or changes</span><span lang="ja">戻り値・変更する値</span></dt>
          <dd><code>ResultPF</code> <span lang="en">(see <a href="#data">Data produced</a>)</span><span lang="ja">（<a href="#data">生成されるデータ</a>を参照）</span></dd>
        </dl>
      </li>
    </ol>

    <!-- ============================== 4. DATA ============================== -->
    <h2 id="data"><span lang="en">4. Data the feature produces</span><span lang="ja">4. この機能が生成するデータ</span></h2>
    <ul lang="en">
      <li><code>result</code>: the form of <code>Format</code>; <code>"V"</code>, <code>"powerflow(mat)"</code> and <code>"powerflow(tab)"</code> are listed in the <a href="#entry">options table</a></li>
      <li><code>Format="GUILDAorigin"</code> (default): a <code>ResultPF</code> (subclass of <code>ResultBase</code>) with the properties below</li>
      <li>Rows follow the order of <code>net.a_Bus</code> and <code>net.a_Branch</code>; row names are the tags</li>
      <li>Views that read only these properties: <code>disp_summary</code>, <code>disp_bus</code> (<code>Bus</code>, <code>Unit</code> "pu"/"SI", <code>Sort</code>), <code>disp_branch</code> (<code>Branch</code>, <code>Unit</code>, <code>Sort</code> "tag"/"loss"/"loading"), <code>disp_violation</code> (<code>Class</code>), <code>plot_voltage</code> (<code>Parent</code>, <code>Quantity</code>, <code>Limit</code>: the finite Vmin and Vmax of the snapshot), <code>plot_branch</code> (<code>Quantity</code> "P"/"Q"/"S"/"loading"/"loss"), <code>plot_convergence</code> (<code>Bus</code>; residuals of the stored iterates from <code>tab_PFcondition</code> and <code>cm_Y</code>), which return a <code>GraphChart</code> (bars and lines tagged with the bus or branch tags), <code>plot_diagram</code> (the network diagram of the solution, a <code>GraphNetDiagram</code>; <code>BusColorMode</code> "V"/"angle" colors the buses by the voltage; see <a href="feature-graphs.html">Graphs</a>), <code>plot_single_line_diagram</code> (<code>Parent</code> only: a black-and-white single-line diagram of the snapshot for a paper), and <code>get_summary</code>, which returns the values that <code>disp_summary</code> shows as a struct (sums of generation, load and losses, the largest and smallest |V| with their buses, the counts of buses, branches and violations; the sums are NaN when the calculation did not converge); a <code>disp_*</code> method returns its text when one output is requested</li>
      <li>Sizes for <code>network.IEEE9bus</code>: <code>tab_bus</code> 9×6, <code>tab_branch</code> 9×10, <code>cm_Vhistory</code> 9×n_iter (one column per iteration) or 9×n_time (dynamic)</li>
    </ul>
    <ul lang="ja">
      <li><code>result</code> の形は <code>Format</code> で決まります。<code>"V"</code>、<code>"powerflow(mat)"</code>、<code>"powerflow(tab)"</code> は<a href="#entry">オプションの表</a>にあります。</li>
      <li><code>Format="GUILDAorigin"</code>（既定）では、<code>result</code> は <code>ResultBase</code> のサブクラスである <code>ResultPF</code> で、次のプロパティを持ちます。</li>
      <li>行は <code>net.a_Bus</code> と <code>net.a_Branch</code> の順に並び、行名はタグです。</li>
      <li>これらのプロパティだけを読む表示のメソッドがあります。<code>disp_summary</code>、<code>disp_bus</code>（<code>Bus</code>、<code>Unit</code> "pu"/"SI"、<code>Sort</code>）、<code>disp_branch</code>（<code>Branch</code>、<code>Unit</code>、<code>Sort</code> "tag"/"loss"/"loading"）、<code>disp_violation</code>（<code>Class</code>）、<code>plot_voltage</code>（<code>Parent</code>、<code>Quantity</code>、<code>Limit</code>。スナップショットの有限の Vmin と Vmax を描きます）、<code>plot_branch</code>（<code>Quantity</code> "P"/"Q"/"S"/"loading"/"loss"）、<code>plot_convergence</code>（<code>Bus</code>。保存した反復点の残差を <code>tab_PFcondition</code> と <code>cm_Y</code> から求めます）、<code>plot_diagram</code>（解のネットワーク図。<code>GraphNetDiagram</code> を返します。<code>BusColorMode</code> "V"/"angle" で母線を電圧で塗ります。<a href="feature-graphs.html">図</a>を参照）、<code>plot_single_line_diagram</code>（引数は <code>Parent</code> だけ。スナップショットの白黒の単線結線図で、論文用です）、<code>get_summary</code>（<code>disp_summary</code> が表示する値を構造体で返します。発電・負荷・損失の合計、|V| の最大・最小とその母線、母線・ブランチ・違反の数です。計算が収束しなかったときは合計が NaN です）です。<code>plot_voltage</code>、<code>plot_branch</code>、<code>plot_convergence</code> は <code>GraphChart</code> を返します（棒と線のタグは母線・ブランチのタグです）。<code>disp_*</code> は、出力を 1 つ求めると文字列を返します。</li>
      <li><code>network.IEEE9bus</code> では、<code>tab_bus</code> が 9×6、<code>tab_branch</code> が 9×10、<code>cm_Vhistory</code> が 9×n_iter（反復ごとに 1 列）、dynamic では 9×n_time になります。</li>
    </ul>
    <table class="dg-table fpf-data">
      <thead><tr><th><span lang="en">Property</span><span lang="ja">プロパティ</span></th><th><span lang="en">Size, unit</span><span lang="ja">サイズ・単位</span></th><th><span lang="en">Content</span><span lang="ja">内容</span></th></tr></thead>
      <tbody>
        <tr><td><code>tab_bus</code></td><td data-label="Size, unit" data-label-ja="サイズ・単位">n_bus×6 table</td><td data-label="Content" data-label-ja="内容"><code>Varg</code> [rad], <code>V</code> [pu], <code>P</code>, <code>Q</code> [pu] <span lang="en">(injection into the network)</span><span lang="ja">（ネットワークへの注入）</span>, <code>Vphasor</code>, <code>Iphasor</code> <span lang="en">(complex [pu])</span><span lang="ja">（複素数 [pu]）</span></td></tr>
        <tr><td><code>tab_branch</code></td><td data-label="Size, unit" data-label-ja="サイズ・単位">n_branch×10 table</td><td data-label="Content" data-label-ja="内容"><code>From</code>, <code>To</code> <span lang="en">(tags of the end buses <code>a_Bus{1}</code>, <code>a_Bus{2}</code>)</span><span lang="ja">（両端の母線 <code>a_Bus{1}</code>、<code>a_Bus{2}</code> のタグ）</span>, <code>Pfrom</code>, <code>Qfrom</code>, <code>Pto</code>, <code>Qto</code> [pu] <span lang="en">(into the branch)</span><span lang="ja">（ブランチへ流れ込む向き）</span>, <code>Ifrom</code>, <code>Ito</code> <span lang="en">(complex [pu])</span><span lang="ja">（複素数 [pu]）</span>, <code>Ploss</code>, <code>Qloss</code> [pu]; <span lang="en">NaN for a branch class without a formula in <code>private/branch_admittance</code></span><span lang="ja"><code>private/branch_admittance</code> に式がないクラスのブランチは NaN</span></td></tr>
        <tr><td><code>cm_Vhistory</code></td><td data-label="Size, unit" data-label-ja="サイズ・単位">n_bus×n_step, <span lang="en">complex</span><span lang="ja">複素数</span> [pu]</td><td data-label="Content" data-label-ja="内容"><span lang="en">Bus voltages at each iteration or ODE step</span><span lang="ja">各反復または各 ODE ステップの母線電圧</span></td></tr>
        <tr><td><code>rv_step</code></td><td data-label="Size, unit" data-label-ja="サイズ・単位">1×n_step</td><td data-label="Content" data-label-ja="内容"><span lang="en">Iteration numbers, or virtual times (dynamic)</span><span lang="ja">反復番号、または仮想時刻（dynamic）</span></td></tr>
        <tr><td><code>tab_violation</code></td><td data-label="Size, unit" data-label-ja="サイズ・単位">n_violation×6 table</td><td data-label="Content" data-label-ja="内容"><ul lang="en">
          <li>Operating limits (<code>tab_parameter.operation</code> of the snapshot) the solution violates by more than <code>Tolerance</code>, one row per limit (<code>private/violation_table</code>; component P, Q from <code>tools.distribute_power</code> on the bus of the snapshot, as <code>initialize</code> gives them)</li>
          <li>Columns: <code>Class</code> ("Bus", "Component", "Branch"), <code>Object</code> (tag), <code>Limit</code>, <code>Value</code>, <code>Bound</code>, <code>Excess</code> (= |Value − Bound|)</li>
          <li>Bus: <code>Vmin</code>, <code>Vmax</code> on <code>V</code></li>
          <li>Component: <code>Pmin</code>, <code>Pmax</code>, <code>Qmin</code>, <code>Qmax</code> on the P and Q that <code>initialize</code> would give it</li>
          <li>Branch: <code>Pmax</code>, <code>Qmax</code>, <code>Smax</code>, <code>Imax</code> on the larger of |P|, |Q|, |S|, |I| at its two ends; <code>Vargmax</code> on |Varg_from − Varg_to|</li>
          <li>0 rows when none, or when <code>flag ≠ 1</code>; no warning or error; the power flow never applies the limits</li>
        </ul><ul lang="ja">
          <li>解が <code>Tolerance</code> を超えて破っている運転制約（スナップショットの <code>tab_parameter.operation</code>）を、1 行に 1 つずつ並べます（<code>private/violation_table</code>）。機器の P と Q には、<code>initialize</code> と同じく <code>tools.distribute_power</code> でスナップショットの母線について配分した値を使います。</li>
          <li>列は <code>Class</code>（"Bus"、"Component"、"Branch"）、<code>Object</code>（タグ）、<code>Limit</code>、<code>Value</code>、<code>Bound</code>、<code>Excess</code>（= |Value − Bound|）です。</li>
          <li>母線では、<code>V</code> を <code>Vmin</code> と <code>Vmax</code> と比べます。</li>
          <li>機器では、<code>initialize</code> が与える P と Q を <code>Pmin</code>、<code>Pmax</code>、<code>Qmin</code>、<code>Qmax</code> と比べます。</li>
          <li>ブランチでは、両端の |P|、|Q|、|S|、|I| の大きい方を <code>Pmax</code>、<code>Qmax</code>、<code>Smax</code>、<code>Imax</code> と比べ、|Varg_from − Varg_to| を <code>Vargmax</code> と比べます。</li>
          <li>違反がないときや <code>flag ≠ 1</code> のときは 0 行です。警告やエラーは出しません。潮流計算そのものは、これらの制約を課しません。</li>
        </ul></td></tr>
        <tr><td><code>flag</code>, <code>output</code></td><td data-label="Size, unit" data-label-ja="サイズ・単位"><span lang="en">scalar, struct</span><span lang="ja">スカラー、構造体</span></td><td data-label="Content" data-label-ja="内容"><ul lang="en">
          <li>Same as the 2nd and 3rd outputs</li>
          <li>Every method: 1 / 0 / −2 and a struct with iterations, algorithm, residual, message; fsolve also exitflag (the fsolve exitflag)</li>
        </ul><ul lang="ja">
          <li>2 番目と 3 番目の出力と同じものです。</li>
          <li>どの計算方法でも、flag は 1 / 0 / −2 で、output は iterations, algorithm, residual, message を持つ構造体です。fsolve では exitflag（fsolve の exitflag）も入ります。</li>
        </ul></td></tr>
        <tr><td><code>l_success</code></td><td data-label="Size, unit" data-label-ja="サイズ・単位">logical</td><td data-label="Content" data-label-ja="内容"><span lang="en">Dependent: true for a logical true or a numeric flag &gt; 0</span><span lang="ja">Dependent プロパティです。flag が logical の true か、数値で flag &gt; 0 のとき true になります。</span></td></tr>
        <tr><td><code>options</code>, <code>s_solver</code>, <code>r_elapsed</code>, <code>s_network</code></td><td data-label="Size, unit" data-label-ja="サイズ・単位">struct, string, [s], string</td><td data-label="Content" data-label-ja="内容"><ul lang="en">
          <li><code>sct_options</code> of the run, <code>"SolverPF"</code>, elapsed time of <code>SolverPF.solve</code>, network tag (from the snapshot)</li>
          <li>Hidden <code>a_PowerNetwork</code> of <code>ResultBase</code>: empty; the result holds no network handle</li>
        </ul><ul lang="ja">
          <li>実行時の <code>sct_options</code>、<code>"SolverPF"</code>、<code>SolverPF.solve</code> の経過時間、ネットワークのタグ（スナップショットから）が入ります。</li>
          <li><code>ResultBase</code> の非表示プロパティ <code>a_PowerNetwork</code> は空です。結果はネットワークのハンドルを持ちません。</li>
        </ul></td></tr>
        <tr><td><code>tab_PFcondition</code></td><td data-label="Size, unit" data-label-ja="サイズ・単位">n_bus×5 table</td><td data-label="Content" data-label-ja="内容"><span lang="en">Power flow conditions given to the solver (PF-03): Type, Varg, V, P, Q</span><span lang="ja">ソルバーに渡した潮流条件（PF-03）。列は Type, Varg, V, P, Q です。</span></td></tr>
        <tr><td><code>cm_Y</code></td><td data-label="Size, unit" data-label-ja="サイズ・単位">n_bus×n_bus, <span lang="en">complex</span><span lang="ja">複素数</span> [pu]</td><td data-label="Content" data-label-ja="内容"><span lang="en">Bus admittance matrix of the calculation (PF-04), in <code>tab_bus</code> order</span><span lang="ja">計算に使った母線アドミタンス行列（PF-04）。<code>tab_bus</code> の順です。</span></td></tr>
        <tr><td><code>sct_network</code></td><td data-label="Size, unit" data-label-ja="サイズ・単位">struct</td><td data-label="Content" data-label-ja="内容"><span lang="en">Snapshot of the network at the calculation: <code>struct(net, false)</code>, a nested struct without handles</span><span lang="ja">計算したときのネットワークのスナップショットです。<code>struct(net, false)</code> で作る、ハンドルを含まない入れ子の構造体です。</span></td></tr>
      </tbody>
    </table>
    <ul lang="en">
      <li>Nothing stored back on the model objects</li>
      <li><code>net.initialize()</code> (Method <code>"powerflow"</code>) calls <code>calculate_powerflow</code> with <code>Format="powerflow(mat)"</code> (<code>initialize</code> takes no <code>Format</code>; that array is its first output) and writes the columns V, I, P, Q of each row with <code>Bus.set_equilibrium</code>; Method <code>"FixedInput"</code> calls <code>calculate_fixed_input_powerflow</code> the same way and also writes the states and inputs of <code>output.tab_component</code></li>
      <li><code>Bus.set_equilibrium</code> sets <code>Bus.c_Vequilibrium</code> and distributes P and Q to <code>Component.set_equilibrium</code> (see <a href="feature-initialize.html">Initialization</a>)</li>
    </ul>
    <ul lang="ja">
      <li>モデルのオブジェクトには何も書き戻しません。</li>
      <li><code>net.initialize()</code>（Method <code>"powerflow"</code>）は <code>calculate_powerflow</code> を <code>Format="powerflow(mat)"</code> で呼び出し（<code>initialize</code> は <code>Format</code> を取らず、この配列が最初の出力です）、配列の各行の V、I、P、Q の列を <code>Bus.set_equilibrium</code> で書き込みます。Method <code>"FixedInput"</code> は <code>calculate_fixed_input_powerflow</code> を同じように呼び出し、<code>output.tab_component</code> の状態と入力も書き込みます。</li>
      <li><code>Bus.set_equilibrium</code> は <code>Bus.c_Vequilibrium</code> を設定し、P と Q を <code>Component.set_equilibrium</code> で機器に配分します（<a href="feature-initialize.html">初期化</a>を参照）。</li>
    </ul>

    <!-- ============================== 5. SIDE EFFECTS ============================== -->
    <h2 id="side-effects"><span lang="en">5. Side effects on the model and caches</span><span lang="ja">5. モデルへの副作用とキャッシュ</span></h2>
    <ul lang="en">
      <li>Nothing is written to the network; the slack bus is the one the user set</li>
      <li><code>net.solver_PF</code>: no settings; <code>sct_options</code> is built for each call</li>
      <li><code>net.solver_PF</code> keeps only the last converged solution and its bus tags (private <code>cv_Vwarm</code>, <code>sv_warmBus</code>):
        <ul>
          <li>used only with <code>WarmStart = true</code> and the same bus tags in the same order</li>
          <li>a renamed, added, removed or reordered bus → flat start; a branch or parameter edit keeps it (it changes only the start point)</li>
          <li><code>net.reset_solver()</code> replaces the solver and discards it</li>
        </ul>
      </li>
      <li>No cache: the conditions (PF-03), the admittance matrix (PF-04) and the power equations (PF-05) are built at every call, so the next call reflects every edit; no revision counter is read</li>
      <li>No stale check; no use or build of the <code>f_*</code> handles; no read or change of <code>sct_stale</code></li>
      <li>Unused: the equilibrium, the dynamics parameters of components, the OPF parameters; the operation parameters only for <code>tab_violation</code></li>
      <li>A <code>ResultPF</code> holds the snapshot <code>struct(net, false)</code>, <code>tab_PFcondition</code> and <code>cm_Y</code>, no network handle: a later edit of the network changes neither its values nor its exports</li>
      <li>Without <code>Format="GUILDAorigin"</code>, neither a <code>ResultPF</code> nor a snapshot is built</li>
    </ul>
    <ul lang="ja">
      <li>ネットワークには何も書き込みません。slack 母線は利用者が設定したものです。</li>
      <li><code>net.solver_PF</code> は設定を持ちません。<code>sct_options</code> は呼び出しのたびに作ります。</li>
      <li><code>net.solver_PF</code> が持つのは、最後に収束した解とその母線タグだけです（private の <code>cv_Vwarm</code> と <code>sv_warmBus</code>）。
        <ul>
          <li>使うのは、<code>WarmStart = true</code> で、母線のタグが並び順も含めて同じときだけです。</li>
          <li>母線のタグの変更、母線の追加・削除・並べ替えがあるとフラットスタートになります。ブランチやパラメータの編集では解を保持します。変わるのは初期値だけです。</li>
          <li><code>net.reset_solver()</code> はソルバーを新しくするので、この解も消えます。</li>
        </ul>
      </li>
      <li>キャッシュは持ちません。潮流条件（PF-03）、アドミタンス行列（PF-04）、電力方程式（PF-05）は呼び出しのたびに作るので、次の呼び出しにはすべての編集が反映されます。版番号は読みません。</li>
      <li>stale は確かめません。<code>f_*</code> ハンドルは使わず、作りもしません。<code>sct_stale</code> は読みも書きもしません。</li>
      <li>平衡点、機器の dynamics パラメータ、OPF パラメータは使いません。operation パラメータを使うのは <code>tab_violation</code> だけです。</li>
      <li><code>ResultPF</code> は、スナップショット <code>struct(net, false)</code>、<code>tab_PFcondition</code>、<code>cm_Y</code> を持ち、ネットワークのハンドルは持ちません。そのため、あとでネットワークを編集しても、結果の値も書き出す内容も変わりません。</li>
      <li><code>Format="GUILDAorigin"</code> でないときは、<code>ResultPF</code> もスナップショットも作りません。</li>
    </ul>

    <!-- ============================== 6. FAILURES ============================== -->
    <h2 id="failures"><span lang="en">6. Failure behavior and result flags</span><span lang="ja">6. 失敗時の動作と結果フラグ</span></h2>
    <table class="dg-table fpf-fail">
      <thead><tr><th><span lang="en">Condition</span><span lang="ja">条件</span></th><th><span lang="en">What the caller sees</span><span lang="ja">呼び出し側に見えるもの</span></th></tr></thead>
      <tbody>
        <tr><td><span lang="en">Not converged</span><span lang="ja">収束しない</span></td><td data-label="What the caller sees" data-label-ja="呼び出し側に見えるもの"><ul lang="en">
          <li><code>flag &lt;= 0</code></li>
          <li><code>result</code> still returned in its <code>Format</code>, with the last iterate; a <code>ResultPF</code> has <code>l_success = false</code></li>
          <li>PF-08 adds the warning <code>GUILDA:PowerNetwork:PowerflowNotConverged</code> (default <code>"WARN"</code>), an error, a printed message or nothing</li>
        </ul><ul lang="ja">
          <li><code>flag &lt;= 0</code></li>
          <li><code>result</code> は最後の反復の値で、<code>Format</code> の形のまま返ります。<code>ResultPF</code> では <code>l_success = false</code> になります。</li>
          <li>PF-08 で、警告 <code>GUILDA:PowerNetwork:PowerflowNotConverged</code>（既定値 <code>"WARN"</code>）、エラー、メッセージの表示、何もしない、のどれかになります。</li>
        </ul></td></tr>
        <tr><td><span lang="en">dynamic stop reasons</span><span lang="ja">dynamic の停止理由</span></td><td data-label="What the caller sees" data-label-ja="呼び出し側に見えるもの"><span lang="en"><code>output.message</code>: converged (flag 1); voltage collapse, phase angle instability or integration failure (flag −2); virtual time 1e4 reached without convergence (flag 0)</span><span lang="ja"><code>output.message</code> に理由が入ります。収束なら flag 1、電圧崩壊、位相角の不安定、積分の失敗なら flag −2、収束しないまま仮想時間 1e4 に達したら flag 0 です。</span></td></tr>
        <tr><td><span lang="en"><code>Solver="fsolve"</code> without Optimization Toolbox</span><span lang="ja">Optimization Toolbox なしの <code>Solver="fsolve"</code></span></td><td data-label="What the caller sees" data-label-ja="呼び出し側に見えるもの"><code>GUILDA:require_toolbox:Unavailable</code></td></tr>
        <tr><td><span lang="en">Unknown option name / invalid value</span><span lang="ja">未知のオプション名・不正な値</span></td><td data-label="What the caller sees" data-label-ja="呼び出し側に見えるもの"><span lang="en">The MATLAB error of the <code>arguments</code> block of <code>calculate_powerflow</code></span><span lang="ja"><code>calculate_powerflow</code> の <code>arguments</code> ブロックによる MATLAB のエラー</span></td></tr>
        <tr><td><span lang="en">No bus / no slack bus set</span><span lang="ja">母線がない・スラック母線が未設定</span></td><td data-label="What the caller sees" data-label-ja="呼び出し側に見えるもの"><code>GUILDA:PowerNetwork:NoBus</code> / <code>GUILDA:PowerNetwork:NoSlackBus</code> <span lang="en">(the message shows how to set one)</span><span lang="ja">（メッセージに設定の仕方を示します）</span></td></tr>
        <tr><td><span lang="en">Slack bus without a component with Q = NaN</span><span lang="ja">Q = NaN の機器がない slack 母線</span></td><td data-label="What the caller sees" data-label-ja="呼び出し側に見えるもの"><ul lang="en">
          <li>Warning <code>GUILDA:Bus:SlackWithoutQnan</code> from <code>set.l_isSlack</code></li>
          <li>Power flow still runs (the bus settings ignore component P and Q)</li>
        </ul><ul lang="ja">
          <li><code>set.l_isSlack</code> が警告 <code>GUILDA:Bus:SlackWithoutQnan</code> を出します。</li>
          <li>潮流計算は実行します。slack 母線では機器の P と Q を使いません。</li>
        </ul></td></tr>
        <tr><td><span lang="en">Unknown export extension</span><span lang="ja">未知の書き出し拡張子</span></td><td data-label="What the caller sees" data-label-ja="呼び出し側に見えるもの"><code>GUILDA:ResultPF:ExportFormat</code></td></tr>
        <tr><td><span lang="en">.json export of a <code>ResultPF</code> without <code>tab_PFcondition</code> or <code>cm_Y</code> (e.g. <code>ResultPF()</code>)</span><span lang="ja"><code>tab_PFcondition</code> か <code>cm_Y</code> を持たない <code>ResultPF</code>（<code>ResultPF()</code> など）の .json 書き出し</span></td><td data-label="What the caller sees" data-label-ja="呼び出し側に見えるもの"><code>GUILDA:ResultPF:NoNetwork</code></td></tr>
        <tr><td><span lang="en">Called from <code>initialize</code></span><span lang="ja"><code>initialize</code> からの呼び出し</span></td><td data-label="What the caller sees" data-label-ja="呼び出し側に見えるもの"><span lang="en">Non-converged result → error <code>GUILDA:PowerNetwork:InitializePowerflowFailed</code>, or <code>InitializePowerflowIsland</code> for a split network</span><span lang="ja">収束しなかった場合はエラー <code>GUILDA:PowerNetwork:InitializePowerflowFailed</code> になります。ネットワークが分断されているときは <code>InitializePowerflowIsland</code> になります。</span></td></tr>
      </tbody>
    </table>
    <div class="dg-callout"><svg class="dg-icon" aria-hidden="true"><use href="#dg-i-info"/></svg>
      <p lang="en">The IDs above: entry names in <code>_GUILDAsystem/_auxiliary/SystemTools/GUILDA/en/&lt;Object&gt;.xml</code>, read by <code>msg</code>. <code>error(msg(...))</code> passes only the text, so the MATLAB exception has an empty identifier; a warning (<code>show_msg("warning", ...)</code>) has the ID as identifier in <code>lastwarn</code>. Check <code>flag</code> or <code>result.l_success</code> instead of catching by identifier.</p>
      <p lang="ja">上の ID は、<code>msg</code> が読む <code>_GUILDAsystem/_auxiliary/SystemTools/GUILDA/en/&lt;Object&gt;.xml</code> の項目名です。<code>error(msg(...))</code> は本文しか渡さないので、MATLAB の例外の識別子は空になります。警告（<code>show_msg("warning", ...)</code>）では、<code>lastwarn</code> の識別子に ID が入ります。失敗を調べるときは、識別子で catch するのではなく、<code>flag</code> か <code>result.l_success</code> を見てください。</p>
    </div>
    <p lang="en">The slack equation compares <code>atan(Vim/Vre)</code> with <code>Varg</code>: the slack angle must lie between −90° and 90°.</p>
    <p lang="ja">slack の方程式は、<code>atan(Vim/Vre)</code> と <code>Varg</code> を比べます。そのため、slack 母線の角度は −90° から 90° の範囲でしか指定できません。</p>

    <!-- ============================== 7. EXTENSION ============================== -->
    <h2 id="extension"><span lang="en">7. Where to extend the feature</span><span lang="ja">7. 機能を拡張する箇所</span></h2>
    <ul lang="en">
      <li><b>Component</b>
        <ul>
          <li>The power flow calls no model function</li>
          <li>Reads only <code>P</code> and <code>Q</code> of <code>tab_parameter.powerflow</code>, filled by the <code>Component</code> constructor from the <code>add_component</code> options</li>
          <li>A source that controls its voltage sets <code>Q = NaN</code> in its constructor, as <code>component.generator.abstract</code> does</li>
          <li>Its state equilibrium comes later, from <code>get_equilibrium</code> in <code>net.initialize()</code></li>
        </ul>
      </li>
      <li><b>Branch</b>
        <ul>
          <li>Implement <code>get_admittance_matrix</code> (2×2 complex [pu], <code>[V_from; V_to]</code> to the currents into the branch)</li>
          <li>Used for the bus admittance matrix (PF-04)</li>
          <li>Also used for the branch flows of <code>ResultPF</code> (PF-10): <code>Branch.struct</code> stores it as <code>cm_Y</code> in the snapshot, so a new class needs nothing more</li>
        </ul>
      </li>
      <li><b>Bus type</b>: a new type needs
        <ul>
          <li>a <code>Type</code> in <code>Bus.get_pf_condition</code></li>
          <li>its two residuals and their Jacobian rows in <code>private/power_equation</code></li>
          <li>its fixed and updated values in the gradient direction of <code>power_equation</code> and in <code>MethodDynamic</code></li>
        </ul>
      </li>
      <li><b>Method</b>: add
        <ul>
          <li>the name to the <code>options</code> of <code>Solver</code> in <code>@GUILDA/config/DefaultPowerFlowCalculation.json</code> and to the <code>mustBeMember</code> list of <code>Solver</code> in the <code>arguments</code> block of <code>calculate_powerflow</code></li>
          <li>a <code>Method*</code> class in <code>_auxiliary/</code> (settings as public properties set by Name-Value in the constructor, then <code>solve</code>)</li>
          <li>a case in <code>run_method</code> of <code>SolverPF.solve</code> that creates it and maps its results to <code>[cv_Vbus, flag, output, cm_Vhistory, rv_step]</code></li>
          <li>for <code>PlotFcn</code>: calls of <code>f_iter(x, k, state)</code> (<code>"init"</code>, each iterate <code>"iter"</code>, <code>"done"</code>; a true return ends with flag -1) and the map of its iterate <code>x</code> to the bus voltages in <code>voltage</code> of <code>@SolverPF/private/live_residual.m</code></li>
        </ul>
      </li>
      <li><b>Live display</b>: a new key in the <code>options</code> of <code>PlotFcn</code> (<code>DefaultPowerFlowCalculation.json</code>), in the key list given to <code>tools.check_plotfcn</code> by <code>calculate_powerflow</code> (<code>mustBePlotFcn</code> and <code>solver_options</code>), and its drawing in <code>live_residual</code></li>
      <li><b>Controllers</b>: no part in the power flow</li>
    </ul>
    <ul lang="ja">
      <li><b>機器</b>
        <ul>
          <li>潮流計算は、モデルの関数を呼び出しません。</li>
          <li>読むのは <code>tab_parameter.powerflow</code> の <code>P</code> と <code>Q</code> だけです。これらは <code>Component</code> のコンストラクタが <code>add_component</code> のオプションから設定します。</li>
          <li>電圧を制御する電源は、<code>component.generator.abstract</code> と同じように、コンストラクタで <code>Q = NaN</code> にしておきます。</li>
          <li>状態の平衡点は、あとで <code>net.initialize()</code> の中の <code>get_equilibrium</code> が決めます。</li>
        </ul>
      </li>
      <li><b>ブランチ</b>
        <ul>
          <li><code>get_admittance_matrix</code> を実装します。返すのは 2×2 の複素数行列 [pu] で、<code>[V_from; V_to]</code> からブランチへ流れ込む電流を求めるものです。</li>
          <li>この行列は、母線アドミタンス行列（PF-04）の計算に使います。</li>
          <li><code>ResultPF</code> のブランチ潮流（PF-10）にも使います。<code>Branch.struct</code> がこの行列を <code>cm_Y</code> としてスナップショットに入れるので、新しいクラスでほかに加えるものはありません。</li>
        </ul>
      </li>
      <li><b>母線の種類</b>: 新しい種類を加えるには、次の箇所に手を入れます。
        <ul>
          <li><code>Bus.get_pf_condition</code> の <code>Type</code></li>
          <li><code>private/power_equation</code> の 2 つの残差と、それに対応するヤコビ行列の行</li>
          <li><code>power_equation</code> の勾配の方向と、<code>MethodDynamic</code> で固定する値と更新する値</li>
        </ul>
      </li>
      <li><b>計算方法</b>: 新しい方法を加えるには、次のものを用意します。
        <ul>
          <li><code>@GUILDA/config/DefaultPowerFlowCalculation.json</code> の <code>Solver</code> の <code>options</code> と、<code>calculate_powerflow</code> の <code>arguments</code> ブロックにある <code>Solver</code> の <code>mustBeMember</code> の一覧に加える名前</li>
          <li><code>_auxiliary/</code> に置く <code>Method*</code> クラス。設定はコンストラクタの Name-Value で public プロパティに渡し、そのあと <code>solve</code> を呼びます。</li>
          <li><code>SolverPF.solve</code> の <code>run_method</code> に加える分岐。そのクラスを作り、結果を <code>[cv_Vbus, flag, output, cm_Vhistory, rv_step]</code> に直します。</li>
          <li><code>PlotFcn</code> への対応。<code>f_iter(x, k, state)</code> を <code>"init"</code>、反復ごとの <code>"iter"</code>、<code>"done"</code> で呼び、true が返れば flag -1 で終えます。また、<code>@SolverPF/private/live_residual.m</code> の <code>voltage</code> に、反復値 <code>x</code> を母線電圧に直す処理を加えます。</li>
        </ul>
      </li>
      <li><b>ライブ表示</b>: 新しいキーを加えるには、<code>PlotFcn</code> の <code>options</code>（<code>DefaultPowerFlowCalculation.json</code>）、<code>calculate_powerflow</code> が <code>tools.check_plotfcn</code> に渡すキーの一覧（<code>mustBePlotFcn</code> と <code>solver_options</code>）、<code>live_residual</code> の描画の 3 か所を変えます。</li>
      <li><b>制御器</b>: 潮流計算には関わりません。</li>
    </ul>
    <p lang="en">Model contracts: <a href="model-implementation.html#contracts">Model Implementation</a>.</p>
    <p lang="ja">モデルが守るべき約束は<a href="model-implementation.html#contracts">モデルの実装</a>にまとめています。</p>

    <!-- ============================== 8. RELATED ============================== -->
    <h2 id="related"><span lang="en">8. Related pages</span><span lang="ja">8. 関連ページ</span></h2>
    <ul lang="en">
      <li>Classes: <a href="../class.html#class=PowerNetwork">PowerNetwork</a>, <a href="../class.html#class=Bus">Bus</a>, <a href="../class.html#class=Branch">Branch</a>, <a href="../class.html#class=Component">Component</a>, <a href="../class.html#class=LocalController">LocalController</a>, <a href="../class.html#class=GlobalController">GlobalController</a></li>
      <li>Features: <a href="feature-model-building.html">Model Building</a>, <a href="feature-data-io.html">Data Import and Export</a>, <a href="feature-initialize.html">Initialization</a>, <a href="feature-opf.html">Optimal Power Flow</a>, <a href="feature-cpf.html">Continuation Power Flow</a>, <a href="feature-simulation.html">Time-Domain Simulation</a>, <a href="feature-linearization.html">Linearization</a></li>
      <li>Rules: <a href="api-design.html">API Design</a> (options, outputs, side effects), <a href="class-design.html#solvers">Class Design: Solver settings of analyses</a>, <a href="class-design.html#edits">Class Design: Handling of model edits</a></li>
    </ul>
    <ul lang="ja">
      <li>クラス: <a href="../class.html#class=PowerNetwork">PowerNetwork</a>、<a href="../class.html#class=Bus">Bus</a>、<a href="../class.html#class=Branch">Branch</a>、<a href="../class.html#class=Component">Component</a>、<a href="../class.html#class=LocalController">LocalController</a>、<a href="../class.html#class=GlobalController">GlobalController</a></li>
      <li>機能: <a href="feature-model-building.html">モデル構築</a>、<a href="feature-data-io.html">データの入出力</a>、<a href="feature-initialize.html">初期化</a>、<a href="feature-opf.html">最適潮流計算</a>、<a href="feature-cpf.html">連続潮流計算</a>、<a href="feature-simulation.html">時間応答シミュレーション</a>、<a href="feature-linearization.html">近似線形化</a></li>
      <li>規則: <a href="api-design.html">API 設計</a>（オプション、出力、副作用）、<a href="class-design.html#solvers">クラス設計: ソルバー設定</a>、<a href="class-design.html#edits">クラス設計: モデル編集の扱い</a></li>
    </ul>
  </main>
</body>
</html>
